%% MATPOWER Case Format : Version 2
function mpc = NEM
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	1	0.0	0.0	0.0	0.0	4	1.0552030936706605	59.60076987583756	275.0	1	1.1	0.9				
	2	1	0.0	0.0	0.0	0.0	4	1.0184494215255007	58.68094565521712	66.0	1	1.1	0.9				
	3	1	0.0	0.0	0.0	0.0	1	1.0900410378915346	-13.413485071289283	0.55	1	1.1	0.9				
	4	1	9.355660670996603	-1.7874206358314504	0.0	0.0	1	1.053190889642782	-20.278126792423425	132.0	1	1.1	0.9				
	5	1	0.0	0.0	0.0	0.0	5	1.0930818327246203	-4.151988880233813	220.0	1	1.1	0.9				
	6	1	7.06217190745063	3.0790575548005803	0.0	0.0	4	1.0207355888927097	58.78974884851674	66.0	1	1.1	0.9				
	7	1	0.0	0.0	0.0	0.0	4	1.0231839153083468	56.48425714942764	66.0	1	1.1	0.9				
	8	1	6.846033021336422	1.185359802347422	0.0	0.0	1	1.0598756783641583	-11.857067568371795	11.0	1	1.1	0.9				
	9	1	37.37692512202407	3.7867029066234	0.0	0.0	1	1.0514680162036936	-13.634599804762848	66.0	1	1.1	0.9				
	10	1	8.46790593026625	4.542128824828191	0.0	0.0	4	1.0176609642024415	56.122445277324054	11.0	1	1.1	0.9				
	11	1	0.0	0.0	0.0	0.0	3	1.0239775015089392	0.8304466525339699	110.0	1	1.1	0.9				
	12	1	56.8872802143828	25.158841662301302	0.0	48.61590218264612	3	1.0534363647191787	-16.70636765940583	110.0	1	1.1	0.9				
	13	1	11.674597249693331	4.07840301825218	0.0	0.0	3	1.0617122768260625	-22.790774244444503	11.0	1	1.1	0.9				
	14	1	0.0	0.0	0.0	0.0	1	1.0383353492288336	-18.967744324927665	132.0	1	1.1	0.9				
	15	1	0.0	0.0	0.0	0.0	4	0.9961527506472776	66.61863302870519	132.0	1	1.1	0.9				
	16	1	0.0	0.0	0.0	0.0	2	0.9977996340208287	-12.538396737722284	33.0	1	1.1	0.9				
	17	1	0.0	0.0	0.0	0.0	4	1.069945940653357	57.20333669133973	66.0	1	1.1	0.9				
	18	1	0.0	0.0	0.0	-0.33366009899999943	4	1.0229123873720718	56.69239748977048	66.0	1	1.1	0.9				
	19	1	20.0074444905052	6.466879342899561	0.0	0.0	3	1.0086470321563474	-24.575906311218	11.0	1	1.1	0.9				
	20	1	0.0	0.0	0.0	0.0	4	1.0032826461641837	59.30361943636944	66.0	1	1.1	0.9				
	21	1	0.0	0.0	0.0	0.0	1	1.072997532680083	-34.886024708863864	132.0	1	1.1	0.9				
	22	1	0.0	0.0	0.0	0.0	1	1.0262539421373504	-2.091346973424168	66.0	1	1.1	0.9				
	23	1	7.293867577355731	3.06889022315601	0.0	0.0	4	1.0227889653045925	54.73121857611591	11.0	1	1.1	0.9				
	24	1	18.59483333485271	7.6610123497149	0.0	0.0	3	1.0459365221534866	-23.803819581135254	11.0	1	1.1	0.9				
	25	2	0.0	0.0	0.0	0.0	1	1.0992479426505508	4.007472768155571	0.6899999999999998	1	1.1	0.9				
	26	1	0.8770092328009201	2.26961497681802	0.0	0.0	4	1.0519500807246367	62.183502694539285	132.0	1	1.1	0.9				
	27	1	49.9697314549242	9.64136439354392	0.0	0.0	2	1.0311597563684332	-7.265691179352792	66.0	1	1.1	0.9				
	28	1	0.0	0.0	0.0	0.0	1	1.0875979991728701	-1.9144694191024523	220.0	1	1.1	0.9				
	29	1	330.69317943798796	104.07458328287463	0.0	0.0	2	1.0317108055204092	-30.034283531253905	66.0	1	1.1	0.9				
	30	2	0.041755911774933284	0.0395732937566936	0.0	0.0	1	0.9937755052148596	1.4426025959088526	16.0	1	1.1	0.9				
	31	1	0.0	0.0	0.0	-34.6324332985561	1	1.0423807424735847	-4.552378809667297	220.0	1	1.1	0.9				
	32	1	9.75895882505178	1.5392968715541069	0.0	0.0	1	1.0722924375616916	-8.610358246162045	11.0	1	1.1	0.9				
	33	1	2.5110759851943705	1.7956627605275202	0.0	0.0	4	0.9737422996483976	50.034507418546745	132.0	1	1.1	0.9				
	34	1	13.453758310799312	4.711496790331882	0.0	0.0	4	1.0240047424363492	57.488283169314705	66.0	1	1.1	0.9				
	35	1	14.197918590656943	3.7203230835887613	0.0	0.0	4	0.9943722210134465	54.96040435600583	66.0	1	1.1	0.9				
	36	1	0.0	0.0	0.0	0.0	4	0.9791842935782015	57.51178718948689	66.0	1	1.1	0.9				
	37	1	6.493231088791969	0.450657078794064	0.0	0.0	2	1.0221032457961479	-8.350596361748696	66.0	1	1.1	0.9				
	38	1	0.0	0.0	0.0	0.0	5	0.9716159287071766	-12.262239104266639	110.0	1	1.1	0.9				
	39	1	0.0	0.0	0.0	0.0	2	1.0814776714934284	-3.0814351097784565	220.0	1	1.1	0.9				
	40	1	0.0	0.0	0.0	0.0	2	1.0865270324534695	-1.3502500596491345	11.0	1	1.1	0.9				
	41	1	430.36496573833654	53.94334374504909	0.0	0.0	1	1.0517579812941071	-20.633520768002207	132.0	1	1.1	0.9				
	42	1	0.0	0.0	0.0	0.0	2	1.0399457985902185	-9.045712073854803	66.0	1	1.1	0.9				
	43	1	15.20818631760552	17.736786945767513	0.0	14.308682867739398	3	1.0114470397964126	-23.88104080110869	11.0	1	1.1	0.9				
	44	1	0.0	0.0	0.0	0.0	5	1.0555350281896076	-11.6280310164534	220.0	1	1.1	0.9				
	45	2	0.788296720283572	0.0	0.0	0.0	3	0.930551995805948	-26.741969125001287	11.0	1	1.1	0.9				
	46	2	0.09111050326647241	0.0927051996761467	0.0	0.0	1	0.9550348363260462	11.508604849588274	15.4	1	1.1	0.9				
	47	1	0.0	0.0	0.0	0.0	2	1.0654590290267347	-18.819940089175834	500.0	1	1.1	0.9				
	48	1	0.0	0.0	0.0	0.0	3	1.0807948645228194	-1.4073981548708834	275.0	1	1.1	0.9				
	49	1	0.0	0.0	0.0	0.0	1	1.0439858999048357	-16.684176707518883	132.0	1	1.1	0.9				
	50	1	0.0	0.0	0.0	0.0	1	1.0477001047064411	-15.295661371630356	330.0	1	1.1	0.9				
	51	1	19.212638828279452	4.42512560178912	0.0	0.0	1	1.0652668633587612	-12.917517307562742	132.0	1	1.1	0.9				
	52	2	18.341554469353003	10.3636909979163	0.0	0.0	1	0.9734740329582553	8.01500056137019	22.0	1	1.1	0.9				
	53	1	0.0	0.0	0.0	0.0	4	1.0439290698411856	56.97407565721331	66.0	1	1.1	0.9				
	54	1	10.2681210531095	3.7292921931214105	0.0	0.0	4	1.0353544514047894	54.31455790636555	11.0	1	1.1	0.9				
	55	1	0.0	0.0	0.0	0.0	3	0.9944272973826097	-18.128714159791887	132.0	1	1.1	0.9				
	56	2	0.0	0.0	0.0	0.0	4	0.9845733226835556	57.51178706816374	11.5	1	1.1	0.9				
	57	1	6.488551926604201	4.97643151054973	0.0	0.0	1	1.1198126053985846	1.573586645537561	33.0	1	1.2	0.8				
	58	1	0.0	0.0	0.0	0.0	1	1.0886265405038285	-11.893116460351834	0.55	1	1.1	0.9				
	59	1	40.0287122888974	22.0998052462132	0.0	0.0	1	1.0534558794433837	-19.859963414662555	132.0	1	1.1	0.9				
	60	2	26.1777880304224	19.7905713920539	0.0	0.0	3	0.9798170479882873	6.775762445162845	19.0	1	1.1	0.9				
	61	1	-0.23610117125269	0.0	0.0	-3.91829091666266	1	1.0287453120872998	-3.233595995596937	0.6899999999999998	1	1.1	0.9				
	62	2	0.0	0.0	0.0	0.0	5	1.043340968254973	-2.228679357860516	11.0	1	1.1	0.9				
	63	1	0.0	0.0	0.0	0.0	1	1.0980261533500848	-7.544539193414764	132.0	1	1.1	0.9				
	64	1	39.134712248537596	16.9439584413141	0.0	0.0	1	1.0465979489854456	-19.186535984244248	132.0	1	1.1	0.9				
	65	1	18.173941410299157	6.30852069486659	0.0	0.0	4	0.9938174733004442	53.341002390142904	11.0	1	1.1	0.9				
	66	1	0.0	0.0	0.0	0.0	5	1.0610931967661743	-9.537412817315712	110.0	1	1.1	0.9				
	67	1	2.93367640063595	0.029366440789774097	0.0	0.0	1	1.0356224313657496	-2.5665404583113465	22.0	1	1.1	0.9				
	68	1	0.0	0.0	0.0	0.0	2	1.0008326296400551	2.0538953900419195	17.0	1	1.1	0.9				
	69	1	196.2046264271701	39.8853895251268	0.0	0.0	2	1.0607169391979305	-28.859686420406167	66.0	1	1.1	0.9				
	70	1	4.19199413618487	0.158280233575124	0.0	0.0	4	1.0206927034031625	57.53639515380697	66.0	1	1.1	0.9				
	71	1	1.541569736731471	0.635675921807158	0.0	0.0	4	0.9891954243704938	59.55215979426482	33.0	1	1.1	0.9				
	72	1	32.03763642093009	15.022891364196841	0.0	0.0	4	1.0062619833186148	55.03207001211985	11.0	1	1.1	0.9				
	73	1	0.0	0.0	0.0	0.0	3	1.0393114566573045	0.474188321948018	110.0	1	1.1	0.9				
	74	1	11.186850288082379	5.37348015239737	0.0	0.0	5	1.0078056468822316	-6.791521817552474	6.6	1	1.1	0.9				
	75	1	5.512170804402	-0.297153097662144	0.0	0.0	5	1.0221913777087113	-10.853877532124873	22.0	1	1.1	0.9				
	76	2	4.31874350848887	0.07453176079317932	0.0	0.0	4	1.0506824850482095	66.63046267871009	15.75	1	1.1	0.9				
	77	1	0.0	0.0	0.0	0.0	5	1.10000000393818	-2.230626568989896	220.0	1	1.1	0.9				
	78	1	0.0	0.0	0.0	0.0	3	1.0495062915276592	-1.1879303303377964	132.0	1	1.1	0.9				
	79	1	70.0829089402803	-5.051231327439799	0.0	0.0	1	1.054474376119807	-22.25107332448872	33.0	1	1.1	0.9				
	80	1	0.0	0.0	0.0	0.0	3	1.034542558936577	-20.157749008911228	110.0	1	1.1	0.9				
	81	1	0.0	0.0	0.0	0.0	3	1.0454968846674	-19.332631478868365	110.0	1	1.1	0.9				
	82	2	0.0	0.0	0.0	0.0	1	1.020219061342507	4.027081541693724	0.6899999999999998	1	1.1	0.9				
	83	1	57.7295707898397	14.189142892166739	0.0	8.030441348254676	1	1.0443715213082265	-13.554191041303756	66.0	1	1.1	0.9				
	84	1	17.5632361167267	3.5442949379365896	0.0	0.0	1	1.0455418101942635	-5.2632524784328085	66.0	1	1.1	0.9				
	85	1	30.311047289708597	8.8233872045598	0.0	0.0	3	1.0590328038661996	-16.800572879072377	66.0	1	1.1	0.9				
	86	1	0.0	0.0	0.0	0.0	3	1.0260551433323533	-6.881681146269045	10.5	1	1.1	0.9				
	87	1	0.0	0.0	0.0	0.0	3	0.9944319370599894	-18.05593684584854	132.0	1	1.1	0.9				
	88	1	0.0	0.0	0.0	0.0	3	1.0634288178661224	-14.678793997735012	275.0	1	1.1	0.9				
	89	2	0.0	0.0	0.0	0.0	5	1.0010147446662723	3.214311229421604	11.0	1	1.1	0.9				
	90	1	0.0	0.0	0.0	0.0	3	1.0417553575596885	-22.57215028037893	110.0	1	1.1	0.9				
	91	1	0.0	0.0	0.0	0.0	1	1.0900411058856616	-13.413485420258057	11.0	1	1.1	0.9				
	92	1	50.2121305000638	26.702488916025104	0.0	0.0	1	1.051012600005431	-19.932589394286303	132.0	1	1.1	0.9				
	93	1	0.0	0.0	0.0	0.0	3	1.0006709201909298	-30.90456222247859	132.0	1	1.1	0.9				
	94	2	32.7047949975725	24.864146277261202	0.0	0.0	1	1.019275638003266	10.566630968407042	23.0	1	1.1	0.9				
	95	1	0.0	0.0	0.0	0.0	4	0.9314407258559434	28.116055965907005	275.0	1	1.1	0.9				
	96	1	16.65690244254144	1.29427581817019	0.0	0.0	4	1.0140752554093335	48.13447711844848	11.0	1	1.1	0.9				
	97	1	0.0	0.0	0.0	29.894232766237096	5	1.0557240859375123	-10.335294265265492	110.0	1	1.1	0.9				
	98	1	0.0	0.0	0.0	0.0	2	0.9968067997292324	2.451246788438827	15.0	1	1.1	0.9				
	99	1	0.0	0.0	0.0	0.0	3	1.0260396915080097	-18.459071971944528	132.0	1	1.1	0.9				
	100	1	250.886682327865	75.2659098594328	0.0	44.461175359315206	2	1.0139379132071198	-26.52620314677905	66.0	1	1.1	0.9				
	101	1	5.07065556205446	2.821128374923114	0.0	0.0	4	0.9813259122376998	51.198212990267926	132.0	1	1.1	0.9				
	102	1	32.8164347707108	4.9383484389306895	0.0	0.0	5	1.0367219579863571	-12.198126408925253	22.0	1	1.1	0.9				
	103	1	0.0	0.0	0.0	0.0	5	1.0289527046516143	-5.422540372937508	110.0	1	1.1	0.9				
	104	2	0.0	0.0	0.0	0.0	5	1.043542569256356	-2.228679354874565	11.0	1	1.1	0.9				
	105	1	0.0	0.0	0.0	0.0	4	1.0491997471018324	62.32402633126429	132.0	1	1.1	0.9				
	106	1	0.0	0.0	0.0	0.0	1	1.0609588260952734	-3.3066923316100567	132.0	1	1.1	0.9				
	107	1	0.0	0.0	0.0	0.0	3	1.0624224398646667	-14.458833481383857	275.0	1	1.1	0.9				
	108	1	4.969286691016694	2.3123035960519642	0.0	0.0	5	1.0408631506374935	-10.297772058920591	11.0	1	1.1	0.9				
	109	1	74.2226343486775	22.05492030875552	0.0	-99.2070401832461	1	1.0384685146228199	-18.312915325793806	132.0	1	1.1	0.9				
	110	1	0.0	0.0	0.0	0.0	4	1.0184045689300871	57.38668705348613	132.0	1	1.1	0.9				
	111	1	0.0	0.0	0.0	0.0	1	1.0686909993778775	-12.810077487383738	132.0	1	1.1	0.9				
	112	1	0.0	0.0	0.0	0.0	5	1.0271869016887136	-6.7036142227751006	110.0	1	1.1	0.9				
	113	2	33.7906400303283	25.010466589327603	0.0	0.0	1	1.0512383097893583	12.63134622317338	23.0	1	1.1	0.9				
	114	1	12.944638185298071	4.48511734599243	0.0	0.0	4	1.02293825165952	54.09241912645883	11.0	1	1.1	0.9				
	115	1	0.0	0.0	0.0	0.0	1	1.1000000102197174	1.5735866455375753	11.5	1	1.1	0.9				
	116	1	-1.88206920590084	11.076387805541788	0.0	0.0	1	1.0460956722649386	-5.211994393450843	66.0	1	1.1	0.9				
	117	1	23.836942642017902	8.62703598491233	0.0	0.0	3	1.0103432286812104	-8.304795354939275	33.0	1	1.1	0.9				
	118	1	0.0	0.0	0.0	-5.310486417617648	4	0.9681902292013609	66.6970908246293	11.0	1	1.1	0.9				
	119	1	20.9627419086049	7.30465038572508	0.0	0.0	4	1.030085649332679	52.084238743887866	11.0	1	1.1	0.9				
	120	1	243.0495142466644	66.2045387597053	0.0	0.0	2	1.014168419733411	-25.441571708816095	66.0	1	1.1	0.9				
	121	1	10.86834700245257	2.67710046144575	0.0	0.0	4	1.0248663649711245	54.49598768139692	11.0	1	1.1	0.9				
	122	1	0.08670604601501997	-0.0777118948905263	0.0	0.0	4	1.0738330230613398	57.61142288357708	11.0	1	1.1	0.9				
	123	1	0.0	0.0	0.0	0.0	4	1.0508330890873596	57.652260732842805	66.0	1	1.1	0.9				
	124	1	0.0	0.0	0.0	0.0	1	1.0844628766487059	-14.307770550903056	33.0	1	1.1	0.9				
	125	1	0.0	0.0	0.0	0.0	3	1.0683694198039486	-13.653562913337005	275.0	1	1.1	0.9				
	126	1	0.0	0.0	0.0	13.158405933156597	4	1.0385074038083222	75.74628605144684	33.0	1	1.1	0.9				
	127	1	0.0	0.0	0.0	-0.19976287200000037	4	1.0124845520663157	60.893545074555675	66.0	1	1.1	0.9				
	128	1	103.47999373875709	15.980379844340142	0.0	0.0	2	1.028952082632976	-21.81621560844426	66.0	1	1.1	0.9				
	129	1	37.54978946485959	4.9914600100955	0.0	0.0	1	1.0246845400288478	-27.102931952754112	11.0	1	1.1	0.9				
	130	3	27.214341009702498	22.9900319056034	0.0	0.0	1	1.068004986700747	-3.855619015119489e-28	23.0	1	1.1	0.9				
	131	1	28.315677173559607	10.95326979663102	0.0	15.527084234760203	3	1.0431168237169637	-20.263522517587123	66.0	1	1.1	0.9				
	132	1	0.0	0.0	0.0	0.0	1	1.0662967285016416	-22.937666048047724	11.0	1	1.1	0.9				
	133	1	0.0	0.0	0.0	0.0	5	1.0442623676265157	-6.5725155055654305	110.0	1	1.1	0.9				
	134	1	0.0	0.0	0.0	-5.1662712919060105	4	1.0429976500098965	70.64392902582959	33.0	1	1.1	0.9				
	135	1	0.260013003669307	-3.3239035728246007	0.0	-8.583069842379542	3	1.0406603873431315	-11.086845446363597	132.0	1	1.1	0.9				
	136	1	0.0	0.0	0.0	0.0	5	1.023614895554647	-7.608984010527264	110.0	1	1.1	0.9				
	137	1	1.233107867487501	0.521934969551628	0.0	0.0	5	1.0143619004775835	-5.895296502965721	6.6	1	1.1	0.9				
	138	1	0.10484938732814	-0.0988192678010091	0.0	0.0	2	1.0226902562849336	-8.694844060642705	11.0	1	1.1	0.9				
	139	2	0.0	0.0	0.0	125.11007490009098	3	1.0722439576194938	-12.409300205684502	275.0	1	1.1	0.9				
	140	1	0.0	0.0	0.0	0.0	2	1.0233862547014887	-20.834795528074057	220.0	1	1.1	0.9				
	141	1	0.0	0.0	0.0	0.0	5	1.0634906590049347	-5.8984809789500146	110.0	1	1.1	0.9				
	142	1	0.0	0.0	0.0	0.0	3	1.0608272544127406	-11.995108853785132	132.0	1	1.1	0.9				
	143	1	0.0	0.0	0.0	51.53415665961797	3	1.0612347899893946	-15.985250779029718	110.0	1	1.1	0.9				
	144	1	14.062288434931599	-2.45112358235521	0.0	0.0	3	1.1000000084659727	-5.963706369665837	66.0	1	1.1	0.9				
	145	2	4.17243404168356	0.0695106546308845	0.0	0.0	4	1.0536103238385512	67.11850816595182	15.75	1	1.1	0.9				
	146	1	0.0	0.0	0.0	0.0	5	1.0516535732384777	-4.613486668597408	220.0	1	1.1	0.9				
	147	1	25.8624559360833	7.64724010672546	0.0	0.0	3	1.0284766472247648	-22.01441882582414	33.0	1	1.1	0.9				
	148	1	5.15964921649806	1.9974763753036502	0.0	0.0	4	0.9696992786841843	28.426468552428155	33.0	1	1.1	0.9				
	149	1	0.0	0.0	0.0	0.0	1	1.0527911070924805	-12.34913906782203	132.0	1	1.1	0.9				
	150	1	0.0	0.0	0.0	0.0	3	1.0300165807076789	-20.053613667334027	13.8	1	1.1	0.9				
	151	1	0.0	0.0	0.0	0.0	4	0.9743557521936244	59.748883489365575	66.0	1	1.1	0.9				
	152	2	0.0	0.0	0.0	0.0	4	1.1000000072601417	26.76635589942621	1.0	1	1.1	0.9				
	153	1	12.3075833534053	6.865138002198192	0.0	5.125302518252278	3	1.0082675908698062	-22.165413592784287	11.0	1	1.1	0.9				
	154	1	0.0	0.0	0.0	0.0	5	1.0278238723906423	-7.308310770520195	110.0	1	1.1	0.9				
	155	1	6.791062040939461	2.2136897100674027	0.0	0.0	2	1.0505624469014785	-21.71265514566398	11.0	1	1.1	0.9				
	156	1	0.0	0.0	0.0	0.0	4	1.0090763991348093	59.044595130199305	66.0	1	1.1	0.9				
	157	1	0.0	0.0	0.0	0.0	5	1.0353519527076818	-3.525055251262635	110.0	1	1.1	0.9				
	158	1	0.0	0.0	0.0	0.0	3	1.0914988238710508	-10.032461475207214	19.0	1	1.1	0.9				
	159	1	0.0	0.0	0.0	0.0	1	1.0555814883579864	-4.574822005566933	330.0	1	1.1	0.9				
	160	1	0.0	0.0	0.0	0.0	3	1.068562305824272	1.2445156938822586	132.0	1	1.1	0.9				
	161	1	19.296613620424743	14.86667231412451	0.0	0.0	4	1.002832157816115	60.67189770472734	66.0	1	1.1	0.9				
	162	1	2.3649401822946	-0.29877703061956	0.0	0.0	3	1.0440566749123044	-17.355971201674727	66.0	1	1.1	0.9				
	163	1	-12.616180889459711	0.0	0.0	-5.369636244967109	3	1.007166301454706	-15.606746180142048	11.0	1	1.1	0.9				
	164	1	96.0030458944804	20.01090188098545	0.0	0.0	1	1.0326182485240436	-18.587050520251914	66.0	1	1.1	0.9				
	165	1	0.0	0.0	0.0	-50.1496852527559	3	1.0847988030613929	-6.433883195489753	275.0	1	1.1	0.9				
	166	2	0.5021486751968038	0.0	0.0	0.0	3	0.930555525337673	-26.71831505509829	11.0	1	1.1	0.9				
	167	1	10.836691047943201	3.12044231271967	0.0	0.0	2	1.012608247743238	-12.458726830579412	66.0	1	1.1	0.9				
	168	1	11.48143100589393	2.2075569995827458	0.0	0.0	3	1.03973737549894	-19.708830471375528	110.0	1	1.1	0.9				
	169	1	0.0	0.0	0.0	0.0	1	1.0713819876251185	-12.435474301926458	132.0	1	1.1	0.9				
	170	1	78.4661207230591	3.5030830638563297	0.0	118.62339701503501	1	1.051207254514045	-18.676683582001747	132.0	1	1.1	0.9				
	171	1	7.61145394013934	3.3316030972668	0.0	0.0	4	1.0223706039577314	54.79321140673837	11.0	1	1.1	0.9				
	172	1	0.0	0.0	0.0	0.0	3	1.0808287559286882	-1.4143581901350712	132.0	1	1.1	0.9				
	173	1	0.0	0.0	0.0	0.0	4	0.9932048704882268	66.80238082755386	9.5	1	1.1	0.9				
	174	1	0.0	0.0	0.0	0.0	3	1.0265145919634875	-6.18314274520382	110.0	1	1.1	0.9				
	175	1	0.0	0.0	0.0	0.0	4	1.0504292413791083	57.194430595632596	275.0	1	1.1	0.9				
	176	1	0.0	0.0	0.0	0.0	4	1.0169359113851948	62.29639158418817	132.0	1	1.1	0.9				
	177	2	0.0	0.0	0.0	-31.195545157883288	4	0.990677847705333	4.924094128985672	275.0	1	1.1	0.9				
	178	1	11.88898872021139	2.2430057880878502	0.0	0.0	5	1.066557193855569	-11.385402277578716	22.0	1	1.1	0.9				
	179	1	0.0	0.0	0.0	15.134582585189499	1	1.0814098851153244	1.2631878049490117	33.0	1	1.1	0.9				
	180	1	0.0	0.0	0.0	0.0	1	1.0581927040160866	-4.251807369547891	33.0	1	1.1	0.9				
	181	1	3.5652287821649504	1.273702663153876	0.0	0.0	1	1.0530901136178166	-5.112820353991205	132.0	1	1.1	0.9				
	182	1	5.71820972677711	-2.3636429420402703	0.0	19.612628245726192	1	1.0309264642043174	-20.25768396098376	66.0	1	1.1	0.9				
	183	1	16.1554269528498	6.293710968911551	0.0	0.0	3	0.9908960564492564	-0.4295603328157196	33.0	1	1.1	0.9				
	184	2	0.0	0.0	0.0	0.0	4	1.0584872213137777	57.65226064293269	11.5	1	1.1	0.9				
	185	1	0.0	0.0	0.0	0.0	3	1.0537795856862708	-18.09973988050233	110.0	1	1.1	0.9				
	186	1	0.0	0.0	0.0	0.0	3	1.081359781947445	0.1580593790393471	275.0	1	1.1	0.9				
	187	1	47.724204605875	10.319712196929611	0.0	0.0	1	1.03783394748401	-19.091089933053194	132.0	1	1.1	0.9				
	188	1	0.0	0.0	0.0	0.0	3	1.045815439238649	-13.085727719099689	132.0	1	1.1	0.9				
	189	1	53.2578253711913	15.640309677941403	0.0	0.0	1	1.0188630856876104	-25.18726967548015	11.0	1	1.1	0.9				
	190	1	19.54863211292792	5.10075168020744	0.0	0.0	1	1.0551432678917299	-19.91122353527542	11.0	1	1.1	0.9				
	191	1	148.92321572476018	-3.763494021018969	0.0	0.0	1	1.0691274829198434	-14.401972721071436	132.0	1	1.1	0.9				
	192	1	11.15172447323142	5.853280208103355	0.0	0.0	2	0.9846678247840878	-18.980677919540767	22.0	1	1.1	0.9				
	193	1	0.0	0.0	0.0	0.0	3	1.0532474201884483	-19.087129004318125	110.0	1	1.1	0.9				
	194	1	6.80520660248659	-18.930748061146218	0.0	0.0	3	1.0579907642928275	-13.812096709128308	132.0	1	1.1	0.9				
	195	1	0.0	0.0	0.0	0.0	4	1.0426347662436404	56.83982592908627	66.0	1	1.1	0.9				
	196	1	2.1835738987048168	0.02881484689265501	0.0	0.0	1	1.0515290324292346	-5.103704497084033	132.0	1	1.1	0.9				
	197	1	0.0	0.0	0.0	0.0	1	1.0844426273856957	-14.307006109005794	33.0	1	1.1	0.9				
	198	1	0.0	0.0	0.0	0.0	3	1.052400185604801	-18.82911102591488	66.0	1	1.1	0.9				
	199	1	0.0	0.0	0.0	8.938981215453241	3	1.0634447559917095	-9.248311326087594	132.0	1	1.1	0.9				
	200	1	1.63484782455815	-0.20946032363339298	0.0	0.0	4	1.0587482586260124	61.03675810067344	33.0	1	1.1	0.9				
	201	1	44.9811176767618	15.102049957584171	0.0	0.0	3	1.0225665779828907	-20.138791295456134	33.0	1	1.1	0.9				
	202	1	47.8593792935728	9.81929683832801	0.0	4.708829063824377	3	1.0098116839231435	-31.25388321009101	11.0	1	1.1	0.9				
	203	1	12.660377474866799	5.35345746759851	0.0	0.0	4	0.9580441451593286	48.060578832642285	33.0	1	1.1	0.9				
	204	1	0.0	0.0	0.0	0.0	4	1.044994551874669	57.172542513320586	66.0	1	1.1	0.9				
	205	1	0.0	0.0	0.0	24.588292440399492	1	1.077914743890788	-6.903003204777805	132.0	1	1.1	0.9				
	206	1	1.3590159784473437	0.435790841106189	0.0	0.0	3	1.073131653248196	-12.400462248158476	132.0	1	1.1	0.9				
	207	1	0.0	0.0	0.0	0.0	1	1.0063172919985155	-11.772439328964527	500.0	1	1.1	0.9				
	208	1	0.0	0.0	0.0	-4.910241533536461	4	1.04203891165609	70.93590763816822	33.0	1	1.1	0.9				
	209	1	0.0	0.0	0.0	0.0	3	1.0280549843931452	-19.09227308233518	132.0	1	1.1	0.9				
	210	2	0.0	0.0	0.0	0.0	1	1.1000000008484523	18.987330449334568	11.5	1	1.1	0.9				
	211	1	0.0	0.0	0.0	0.0	1	1.064211303032333	-6.021591754079086	132.0	1	1.1	0.9				
	212	1	289.74397982934295	39.00720513859349	0.0	45.6182533805026	2	1.0622012041148332	-28.829683760322684	66.0	1	1.1	0.9				
	213	1	18.549044800223598	-1.9804959816422298	0.0	0.0	3	1.0766637790655198	-32.47394392746128	22.0	1	1.1	0.9				
	214	1	0.0	0.0	0.0	0.0	1	1.052430470529114	-13.387134434541826	132.0	1	1.1	0.9				
	215	1	0.0	0.0	0.0	0.0	3	1.0097701329103588	-29.375715556618342	132.0	1	1.1	0.9				
	216	1	0.0	0.0	0.0	-5.056744600497189	4	0.9698756771216089	66.68772093965394	11.0	1	1.1	0.9				
	217	1	39.234817159559604	7.07621844213763	0.0	0.0	3	1.069524328817277	-6.537557976384145	132.0	1	1.1	0.9				
	218	1	0.0	0.0	0.0	0.0	2	1.0251531949489276	6.896543971150121	33.0	1	1.1	0.9				
	219	1	0.0	0.0	0.0	0.0	2	1.0595284162943155	-21.436325681150375	66.0	1	1.1	0.9				
	220	1	-19.4134494967556	0.0	0.0	-6.942509448652159	3	1.1000000103673568	-10.442800317746679	22.0	1	1.1	0.9				
	221	1	0.0	0.0	0.0	0.0	1	1.0699713292179418	-13.190238177970663	132.0	1	1.1	0.9				
	222	1	33.658736857120694	11.636886774293	0.0	0.0	3	1.0527350743420372	-4.756624716785955	66.0	1	1.1	0.9				
	223	1	0.0	0.0	0.0	0.0	1	1.0103418498518617	-22.922008314693706	33.0	1	1.1	0.9				
	224	1	-48.5122753378341	0.0	0.0	-13.882298019035302	1	1.021130663609394	-10.841050535427064	33.0	1	1.1	0.9				
	225	1	0.0	0.0	0.0	0.0	3	1.0483917427601248	-13.715789598014302	132.0	1	1.1	0.9				
	226	1	0.0	0.0	0.0	0.0	4	0.9478359385806566	30.02625229189265	132.0	1	1.1	0.9				
	227	1	3.4902833956447403	0.907984854025021	0.0	0.0	4	1.0572692299527078	16.754478344522607	33.0	1	1.1	0.9				
	228	2	0.0	0.0	0.0	0.0	3	1.005618647037197	-29.587041082981724	11.0	1	1.1	0.9				
	229	1	0.0	0.0	0.0	0.0	2	1.0170808670085107	-17.95891728849182	220.0	1	1.1	0.9				
	230	1	17.70906807249	-1.9028282424610101	0.0	0.0	3	1.077446731143297	-32.37154384911233	22.0	1	1.1	0.9				
	231	1	-22.867481542127198	0.0	0.0	0.0	2	1.1225472233965788	-6.956357045406652	66.0	1	1.2	0.8				
	232	1	3.66248952773656	0.268230288469139	0.0	0.0	5	1.0372129835532944	-7.951723953257614	11.0	1	1.1	0.9				
	233	1	11.005922963579838	4.91273303378597	0.0	0.0	4	0.9969148622671051	54.975529610951504	11.0	1	1.1	0.9				
	234	1	0.0	0.0	0.0	0.0	4	1.0597558306698176	62.676231868281505	132.0	1	1.1	0.9				
	235	1	-60.403543384554204	0.0	0.0	-0.6417840429851788	2	0.9623210554592975	-6.761408238254448	22.0	1	1.1	0.9				
	236	1	6.357613794678222	1.104834498306596	0.0	0.0	5	1.0455358731830713	-7.529806828232932	11.0	1	1.1	0.9				
	237	1	0.844463851361163	0.8114868596294891	0.0	0.0	5	1.06129650197379	-9.497441602111124	110.0	1	1.1	0.9				
	238	1	0.0	0.0	0.0	0.0	2	1.0133092526480456	-16.281950119050418	220.0	1	1.1	0.9				
	239	1	0.0	0.0	0.0	0.0	5	1.0486496417988052	-7.761539006491468	1.0	1	1.1	0.9				
	240	1	0.0	0.0	0.0	0.0	3	1.0534228240909438	-2.237767848037541	132.0	1	1.1	0.9				
	241	1	0.0	0.0	0.0	0.0	3	1.0670139357468287	-2.1568758642658556	132.0	1	1.1	0.9				
	242	1	5.56851138662919	0.129723592539411	0.0	0.0	1	1.030140810466972	-5.985098590335195	66.0	1	1.1	0.9				
	243	2	0.0	0.0	0.0	401.9661514088508	1	1.0496840183100569	-14.865609224092667	330.0	1	1.1	0.9				
	244	1	25.261175761547268	1.98893132955381	0.0	0.0	1	1.045719967929184	-19.36639581060886	132.0	1	1.1	0.9				
	245	1	0.0	0.0	0.0	0.0	2	1.079211165036971	-17.80557699119858	500.0	1	1.1	0.9				
	246	1	0.0	0.0	0.0	0.0	1	1.0529326261739869	-20.25806818575069	132.0	1	1.1	0.9				
	247	2	0.0	0.0	0.0	0.0	4	1.0908507354388235	70.92909086250347	0.6899999999999998	1	1.1	0.9				
	248	1	34.719912809279705	2.4519014964825	0.0	12.5185407319479	1	1.1000000024278285	-6.731010238007296	66.0	1	1.1	0.9				
	249	1	0.0	0.0	0.0	0.0	3	1.0601562520027767	-15.930463709298088	22.0	1	1.1	0.9				
	250	1	0.0	0.0	0.0	0.0	4	1.063961023795199	57.33115471846867	66.0	1	1.1	0.9				
	251	1	0.0	0.0	0.0	0.0	4	1.076256089850743	19.475914793583705	132.0	1	1.1	0.9				
	252	1	4.92893099567778	2.44484811107517	0.0	0.0	4	1.044270839043451	56.84933983684291	66.0	1	1.1	0.9				
	253	1	0.0	0.0	0.0	0.0	4	1.0331201405028558	63.079881245555505	132.0	1	1.1	0.9				
	254	1	4.62348153453078	7.25765923178541	0.0	0.0	3	1.05564923701738	-25.369679661231384	66.0	1	1.1	0.9				
	255	2	7.19655427563423	2.41647754932139	0.0	0.0	1	0.8999999921906948	6.165526882773378	21.0	1	1.1	0.9				
	256	1	0.0	0.0	0.0	0.0	1	1.0519423837075956	-13.512420169231541	11.0	1	1.1	0.9				
	257	1	7.627068112920568	-0.42944338569538987	0.0	0.0	4	1.0090191581771353	49.767013019322036	11.0	1	1.1	0.9				
	258	2	0.0	0.0	0.0	0.0	5	1.0471422232984036	-2.231333406234157	11.0	1	1.1	0.9				
	259	1	0.0	0.0	0.0	0.0	1	1.049167113162696	-21.211054136434942	132.0	1	1.1	0.9				
	260	1	0.0	0.0	0.0	0.0	4	0.9441193188073849	17.556548610709388	11.5	1	1.1	0.9				
	261	1	0.0	0.0	0.0	0.0	4	1.0585175156335274	68.7283475310701	275.0	1	1.1	0.9				
	262	1	0.0	0.0	0.0	0.0	5	1.0170173984518638	-10.692505152345442	110.0	1	1.1	0.9				
	263	1	0.0	0.0	0.0	0.0	3	1.046163935958665	-19.472672211638766	110.0	1	1.1	0.9				
	264	1	0.0	0.0	0.0	0.0	4	1.057711578182588	62.08289537949706	132.0	1	1.1	0.9				
	265	1	1.3086852590056601	-0.912121922529535	0.0	0.0	4	1.0452440227036004	61.48501096442544	33.0	1	1.1	0.9				
	266	1	13.818737279837718	5.09050166397347	0.0	0.0	4	1.0247830097124382	56.88429406861255	132.0	1	1.1	0.9				
	267	1	0.0	0.0	0.0	0.0	3	1.0336526062735787	-15.930464574971653	132.0	1	1.1	0.9				
	268	1	0.0	0.0	0.0	0.0	3	1.08578417034293	-10.032461475207214	132.0	1	1.1	0.9				
	269	1	0.0	0.0	0.0	0.0	1	1.0527429332191953	-15.296719387845657	330.0	1	1.1	0.9				
	270	1	6.506859152859171	4.731886475687386	0.0	-0.7577322419999993	4	1.0124402411372138	60.89387896556995	66.0	1	1.1	0.9				
	271	1	14.443465738655197	3.79346401580512	0.0	0.0	1	1.0243955632040689	-20.750781059875095	66.0	1	1.1	0.9				
	272	1	3.4373872445088405	1.2064342375681738	0.0	0.0	5	1.012728484945608	-8.044392960082229	11.0	1	1.1	0.9				
	273	2	0.682281481850985	0.0	0.0	0.0	3	1.0894215141041246	9.97924844812603	15.0	1	1.1	0.9				
	274	1	0.0	0.0	0.0	0.0	3	1.0642627909658633	-12.103247729294067	132.0	1	1.1	0.9				
	275	1	40.49919950362565	3.174785178791083	0.0	0.0	2	1.0525179583809563	-25.162300501642292	66.0	1	1.1	0.9				
	276	1	0.0	0.0	0.0	0.0	1	1.0992552480930537	-3.403690588186514	66.0	1	1.1	0.9				
	277	1	14.94754650877956	0.27306994068129	0.0	0.0	1	1.0240381919290455	-6.1043989559448235	66.0	1	1.1	0.9				
	278	1	40.13490334377231	12.28737227329099	0.0	0.0	1	1.0515734433797013	-4.17465212853393	132.0	1	1.1	0.9				
	279	1	0.0	0.0	0.0	0.0	1	1.0399958172071333	-15.3210765491408	132.0	1	1.1	0.9				
	280	1	0.0	0.0	0.0	0.0	4	1.0523288108174371	61.47439183558749	275.0	1	1.1	0.9				
	281	1	0.0	0.0	0.0	0.0	4	0.9169890208985689	65.21616945119845	33.0	1	1.1	0.9				
	282	1	23.327797598638426	7.2734041226163	0.0	0.0	1	1.06938964833455	-14.427045847855997	132.0	1	1.1	0.9				
	283	1	0.0	0.0	0.0	-54.22644980493927	1	1.0793790988309833	0.09301660964295472	220.0	1	1.1	0.9				
	284	2	1.20571279134895	0.6298188150809151	0.0	0.0	4	0.917340344432868	75.33139894194403	15.75	1	1.1	0.9				
	285	1	0.0	0.0	0.0	0.0	1	1.0579362930214773	-11.985354769512913	132.0	1	1.1	0.9				
	286	1	0.0	0.0	0.0	-130.99993497598902	1	0.9826982705618517	-5.495034942919416	33.0	1	1.1	0.9				
	287	1	0.0951937989192083	-6.814040370354431	0.0	-0.8002068692017351	3	1.0401721077000454	-17.647570766424213	132.0	1	1.1	0.9				
	288	1	19.95778869203848	4.7859495971716	0.0	0.0	5	1.0699765845333726	-9.69123324851857	22.0	1	1.1	0.9				
	289	2	0.06858651151768859	0.0746841716375202	0.0	0.0	2	1.030411813033254	-9.512616350740819	10.5	1	1.1	0.9				
	290	1	0.968675146375224	0.592623299681395	0.0	0.0	1	1.0376915197242282	-9.831902693284288	15.0	1	1.1	0.9				
	291	1	0.0	0.0	0.0	0.0	5	1.0268503696893567	-7.341662617748133	110.0	1	1.1	0.9				
	292	2	36.3464705546116	25.4527938492952	0.0	0.0	1	0.9707794552844804	6.718253191296443	23.0	1	1.1	0.9				
	293	1	31.025290863186676	11.17391885830433	0.0	5.017243832582611	3	0.9931900700753457	-32.36438529709729	11.0	1	1.1	0.9				
	294	1	0.0	0.0	0.0	0.0	3	1.0369196138307146	-17.774744999157566	33.0	1	1.1	0.9				
	295	1	68.94908565931951	30.18862330509154	0.0	0.0	1	1.0624267131195373	-13.104491136253813	132.0	1	1.1	0.9				
	296	1	0.0	0.0	0.0	-60.1898302757554	3	1.0927074900117066	3.488176551643467	275.0	1	1.1	0.9				
	297	1	0.0	0.0	0.0	0.0	4	1.0591124626019748	21.403217623106688	132.0	1	1.1	0.9				
	298	2	0.0	0.0	0.0	0.0	2	1.06639577176552	-20.826517701676686	66.0	1	1.1	0.9				
	299	1	24.827333741672504	5.52732802267294	0.0	5.08659301069565	3	1.0222539862415374	-1.2323567433280458	33.0	1	1.1	0.9				
	300	1	22.5466758786639	-1.34588007259518	0.0	0.0	3	1.0584627392208097	-4.2736283587907735	66.0	1	1.1	0.9				
	301	1	0.0	0.0	0.0	199.495642418042	2	1.0339438331965627	-21.592914216751115	220.0	1	1.1	0.9				
	302	1	0.0	0.0	0.0	0.0	1	1.0770688494683456	-1.122621858530644	132.0	1	1.1	0.9				
	303	1	0.0	0.0	0.0	0.0	5	1.0137096544860444	-18.273325849329105	11.5	1	1.1	0.9				
	304	1	74.9001360262951	14.14708719836361	0.0	15.835089740902204	1	1.0341952902964804	-11.893116856923852	33.0	1	1.1	0.9				
	305	2	28.7166802448972	12.4940651509694	0.0	0.0	3	1.069719475385776	8.392649104532566	20.0	1	1.1	0.9				
	306	2	0.0	0.0	0.0	0.0	3	1.0680692541625156	-11.438600772213304	275.0	1	1.1	0.9				
	307	1	0.0	0.0	0.0	0.0	1	1.039507465476776	-4.653994251126665	132.0	1	1.1	0.9				
	308	1	14.496104635615497	2.4174096078637097	0.0	0.0	3	1.0074016962605818	-24.583275638415795	11.0	1	1.1	0.9				
	309	1	12.073728368699802	3.07963048868626	0.0	0.0	1	1.05321653493099	-20.30171171905346	132.0	1	1.1	0.9				
	310	1	0.0	0.0	0.0	410.5885448865589	2	1.0293840309614937	-24.10004926892814	220.0	1	1.1	0.9				
	311	1	0.0	0.0	0.0	-198.46591675654045	2	1.0077630847016694	-10.593966762495496	500.0	1	1.1	0.9				
	312	2	0.0	0.0	0.0	0.0	4	1.040655529514176	13.390186046556042	11.0	1	1.1	0.9				
	313	1	0.0	0.0	0.0	0.0	2	0.9831242671169803	-6.032241770663882	11.0	1	1.1	0.9				
	314	1	0.0950277280062437	-1.74882541350164	0.0	0.0	3	1.0351413501796385	-18.672384640777032	132.0	1	1.1	0.9				
	315	1	0.0	0.0	0.0	18.348260864149808	4	0.9252247542684503	31.130480647271032	132.0	1	1.1	0.9				
	316	2	0.0	0.0	0.0	0.0	5	1.0193710064715533	5.12111779092793	11.0	1	1.1	0.9				
	317	1	0.0	0.0	0.0	0.0	5	1.0099926524702552	-8.292956568672409	6.6	1	1.1	0.9				
	318	1	0.0	0.0	0.0	0.0	1	0.9869989631586225	3.735963509984363	12.5	1	1.1	0.9				
	319	1	0.0	0.0	0.0	0.0	5	0.9874834231569122	-7.9714037816816585	16.0	1	1.1	0.9				
	320	1	22.762457042679703	2.1088492207054004	0.0	0.0	3	1.0031814409278208	-25.70380789023158	11.0	1	1.1	0.9				
	321	1	84.98436224133272	23.3338597885831	0.0	0.0	3	1.0172688877998737	-20.63784388865561	33.0	1	1.1	0.9				
	322	1	0.0	0.0	0.0	-10.5808031294541	3	1.0322301718008573	-15.901603446697216	132.0	1	1.1	0.9				
	323	1	35.58093685796829	11.6210159024319	0.0	9.8082661879342	3	1.004174102830107	-27.53524802526884	11.0	1	1.1	0.9				
	324	1	2.3350719569223	1.74021095311227	0.0	0.0	4	1.055182678326417	61.815306193103595	33.0	1	1.1	0.9				
	325	1	0.0	0.0	0.0	0.0	5	1.0539796648775466	-6.627138325462103	110.0	1	1.1	0.9				
	326	1	0.0	0.0	0.0	0.0	3	1.0543609056623928	-14.189041290098343	132.0	1	1.1	0.9				
	327	1	24.80032472406043	3.537048890416043	0.0	9.5067632580176	1	1.04345347738241	-14.303172603893906	66.0	1	1.1	0.9				
	328	1	23.114235410739298	5.50902029942246	0.0	0.0	2	1.0204794905765364	-18.73402203191862	22.0	1	1.1	0.9				
	329	2	21.5008671013484	17.558730970256	0.0	0.0	2	0.9990693241651334	-8.650300985420415	20.0	1	1.1	0.9				
	330	1	0.0	0.0	0.0	0.0	1	1.0760297579093239	-7.653238748861165	132.0	1	1.1	0.9				
	331	1	0.0	0.0	0.0	0.0	4	0.9958607106239447	66.62220577816106	132.0	1	1.1	0.9				
	332	2	36.153696760668204	25.952019776483105	0.0	0.0	1	0.9695880301620939	7.570046297991218	23.0	1	1.1	0.9				
	333	1	13.669975704628182	-2.62818708385853	0.0	0.0	4	1.1000000106565182	48.884651774174145	11.0	1	1.1	0.9				
	334	1	0.0	0.0	0.0	0.0	4	1.0152429014770379	58.07352620326406	66.0	1	1.1	0.9				
	335	1	0.0	0.0	0.0	0.0	1	1.055958350482411	-4.260083592478892	132.0	1	1.1	0.9				
	336	1	0.0	0.0	0.0	192.38662167452298	2	1.0229963404294067	-24.168295091632885	220.0	1	1.1	0.9				
	337	1	0.0	0.0	0.0	0.0	2	0.9795980635815048	-3.2588888261694966	132.0	1	1.1	0.9				
	338	1	94.9355080157034	24.9918920543734	0.0	0.0	2	1.0247096258998527	-29.021075801384736	66.0	1	1.1	0.9				
	339	1	0.0	0.0	0.0	0.0	3	1.0831143144956226	-5.707022518445985	66.0	1	1.1	0.9				
	340	2	0.0	0.0	0.0	122.41095479764002	3	1.0658811762259208	-12.76819554595618	275.0	1	1.1	0.9				
	341	1	0.0	0.0	0.0	0.0	1	1.0099891489337829	-4.5353922196723735	500.0	1	1.1	0.9				
	342	1	0.0	0.0	0.0	0.0	3	1.0230088706647975	-21.96000072206715	132.0	1	1.1	0.9				
	343	1	0.0	0.0	0.0	0.0	1	1.0401663748009544	-1.370954334975801	330.0	1	1.1	0.9				
	344	1	36.30416601743712	14.165393191207002	0.0	0.0	1	1.0492450851126771	-5.5868330637835495	66.0	1	1.1	0.9				
	345	1	6.6942436916975305	8.05902804560214	0.0	0.0	3	1.0171421907732783	-18.161644974548004	132.0	1	1.1	0.9				
	346	1	14.104907698784942	9.04776996574207	0.0	0.0	5	0.997153295030219	-7.8821037052016605	6.6	1	1.1	0.9				
	347	1	0.0	0.0	0.0	0.0	5	1.0579278556973963	-18.374667842716885	110.0	1	1.1	0.9				
	348	2	0.0	0.0	0.0	0.0	1	1.0122972241773698	-1.0114338009410135	33.0	1	1.1	0.9				
	349	1	0.0	0.0	0.0	0.0	3	1.0581603418310608	-15.6975816128355	110.0	1	1.1	0.9				
	350	1	103.75817893757248	21.28857134139375	0.0	0.0	3	1.0241408199945965	-19.93764933109775	33.0	1	1.1	0.9				
	351	1	7.06565607123962	2.7289453376017	0.0	0.0	4	0.9835152845626797	57.56413467642066	11.0	1	1.1	0.9				
	352	1	0.0	0.0	0.0	-2.634301847999995	4	1.0259931320250546	56.72797181876664	66.0	1	1.1	0.9				
	353	1	0.0	0.0	0.0	0.0	1	1.0635722897068	-2.091347060187413	11.0	1	1.1	0.9				
	354	1	20.8905655667963	6.688585404326621	0.0	0.0	1	1.0543199157495555	-19.773532719955522	132.0	1	1.1	0.9				
	355	1	0.0	0.0	0.0	0.0	1	1.0840253250588698	-4.9924696973816145	330.0	1	1.1	0.9				
	356	1	0.0	0.0	0.0	0.0	1	1.0441417322880713	-1.3012378901026869	330.0	1	1.1	0.9				
	357	1	0.0	0.0	0.0	0.0	4	0.9010466124324846	29.15460952860208	132.0	1	1.1	0.9				
	358	1	0.0	0.0	0.0	-29.823167354799796	4	0.9779226868590546	46.8627798779441	275.0	1	1.1	0.9				
	359	1	0.0	0.0	0.0	0.0	2	1.0600041116054988	-24.834168419222223	220.0	1	1.1	0.9				
	360	1	39.6890873266188	-12.842692461545699	0.0	0.0	4	1.009070305288079	51.19901433831048	132.0	1	1.1	0.9				
	361	2	17.01773650425808	-21.22309669469145	0.0	0.0	3	1.030039007170631	-17.15872470920628	132.0	1	1.1	0.9				
	362	1	0.0	0.0	0.0	0.0	4	1.0218814254325619	57.78652625019929	33.0	1	1.1	0.9				
	363	1	0.0	0.0	0.0	-102.09912414196896	1	1.0500612909740656	-5.665772675500392	330.0	1	1.1	0.9				
	364	1	18.255845924162298	8.83805388663374	0.0	0.0	1	1.0958054916371975	-7.874131291189212	132.0	1	1.1	0.9				
	365	1	50.6840043149452	18.048215211899297	0.0	0.0	1	1.0525393696387804	-19.807616485379768	132.0	1	1.1	0.9				
	366	1	0.00515912280860357	0.0	0.0	0.0	3	0.9814104199023327	-26.555117062848485	22.0	1	1.1	0.9				
	367	1	9.102645609357394	3.427544322311509	0.0	0.0	1	1.0899010919180918	-13.412112740883785	11.0	1	1.1	0.9				
	368	1	0.0	0.0	0.0	0.0	3	1.0578293952783677	-1.3362237741232248	11.8	1	1.1	0.9				
	369	1	7.051195327467939	-0.193884178765817	0.0	0.0	3	1.0153427769163108	-6.274376344171952	66.0	1	1.1	0.9				
	370	1	0.0	0.0	0.0	0.0	5	1.0484998039281352	-7.793776758018074	1.0	1	1.1	0.9				
	371	1	0.0956941313669085	-1.9854985006687202	0.0	0.0	2	1.0505418020727875	-25.3600407170982	66.0	1	1.1	0.9				
	372	1	0.0	0.0	0.0	0.0	3	1.0051966454789456	-26.531741102539872	132.0	1	1.1	0.9				
	373	1	0.0	0.0	0.0	0.0	1	1.0999999709255497	-0.3318760479296206	33.0	1	1.1	0.9				
	374	1	0.0	0.0	0.0	0.0	1	1.076103279925454	-2.69478510334391	500.0	1	1.1	0.9				
	375	1	0.0	0.0	0.0	0.0	4	0.9304837137242035	27.213332239019227	275.0	1	1.1	0.9				
	376	1	15.48018194392882	7.562215009022269	0.0	6.404270726582039	4	0.9910467744805902	55.17788679074172	11.0	1	1.1	0.9				
	377	1	0.0	0.0	0.0	0.0	3	1.125942319256487	-10.347097405175928	11.0	1	1.2	0.8				
	378	1	32.460890445612705	0.43268733118674696	0.0	0.0	1	1.069660523341986	-13.369282896762742	132.0	1	1.1	0.9				
	379	1	25.058154548830398	5.5447061880223405	0.0	0.0	3	1.0072412104785504	-29.673922657656533	11.0	1	1.1	0.9				
	380	1	0.0	0.0	0.0	0.0	1	1.0321127832065349	-5.715362193724165	16.0	1	1.1	0.9				
	381	1	0.0	0.0	0.0	0.0	2	1.0278453032866937	-17.627227222960837	220.0	1	1.1	0.9				
	382	1	0.0	0.0	0.0	0.0	4	1.0234668703260097	57.07896052285773	132.0	1	1.1	0.9				
	383	1	0.0	0.0	0.0	-1.0618595293047797	2	1.0748134273677223	11.34716449699837	22.0	1	1.1	0.9				
	384	1	1.1981462610094802	-11.4274928615361	0.0	0.0	4	1.022010938062646	63.319488601363	132.0	1	1.1	0.9				
	385	1	0.0	0.0	0.0	0.0	1	1.0548012376108407	-12.288306530608843	132.0	1	1.1	0.9				
	386	1	0.0	0.0	0.0	0.0	5	1.0473505359288369	-9.064522208742126	110.0	1	1.1	0.9				
	387	1	6.440275883148659	1.1092409330569208	0.0	0.0	4	0.9895277644520318	59.22642674008577	11.0	1	1.1	0.9				
	388	1	0.20103762829676242	2.8471073731231997	0.0	0.0	3	1.033151517834414	-17.947566072775214	132.0	1	1.1	0.9				
	389	1	0.0	0.0	0.0	0.0	3	1.080187457279688	3.2315287871685388	275.0	1	1.1	0.9				
	390	1	34.23133999622613	4.73765838458621	0.0	0.0	2	1.0034755416784837	-15.544426091235879	22.0	1	1.1	0.9				
	391	1	0.0	0.0	0.0	0.0	3	1.005562143397951	-26.550756964489025	132.0	1	1.1	0.9				
	392	2	0.0	0.0	0.0	0.0	4	1.008806333672184	78.42285932453917	0.6899999999999998	1	1.1	0.9				
	393	1	0.0	0.0	0.0	-0.7396117650000029	4	1.0507091326682625	59.956491522676124	275.0	1	1.1	0.9				
	394	1	0.0	0.0	0.0	0.0	4	1.0561482652070822	60.8123397715198	132.0	1	1.1	0.9				
	395	2	0.0	0.0	0.0	0.0	4	1.1000000090969293	24.074922932557953	1.0	1	1.1	0.9				
	396	1	0.0	0.0	0.0	0.0	3	0.9959589654549985	-19.052599263734717	132.0	1	1.1	0.9				
	397	1	0.0	0.0	0.0	0.0	1	1.0497576519383467	-10.812559436778667	33.0	1	1.1	0.9				
	398	1	0.0	0.0	0.0	0.0	2	1.0900804152732784	-16.992993767028807	11.0	1	1.1	0.9				
	399	1	41.0646288599506	4.40060743623958	0.0	0.0	1	1.0400853063993007	-13.380879661338621	66.0	1	1.1	0.9				
	400	1	0.46670351488785805	-0.0161115990020335	0.0	0.0	1	1.0906677166896108	-7.939862559603965	11.0	1	1.1	0.9				
	401	1	4.38782797689875	1.244169953752356	0.0	0.0	5	1.0205207962204614	-7.421529984698857	11.0	1	1.1	0.9				
	402	1	0.0	0.0	0.0	50.221603235526516	4	1.053743085252983	60.61533316812305	275.0	1	1.1	0.9				
	403	1	0.0	0.0	0.0	0.0	3	1.0512296584411638	-16.938607126382006	110.0	1	1.1	0.9				
	404	1	0.0	0.0	0.0	11.102380594603916	4	1.048633728867616	57.20160936070739	275.0	1	1.1	0.9				
	405	1	152.3938899810094	37.2278137360008	0.0	43.47567628626712	2	1.051644702507221	-27.659095526267787	66.0	1	1.1	0.9				
	406	1	0.0	0.0	0.0	0.0	1	1.0519423837075956	-13.512420169231541	132.0	1	1.1	0.9				
	407	1	8.828925544474181	6.241431146037209	0.0	0.0	4	1.0243860482291256	57.10008096852867	132.0	1	1.1	0.9				
	408	1	0.0	0.0	0.0	0.0	1	1.0110002903542943	3.2641154720114844	500.0	1	1.1	0.9				
	409	1	0.0	0.0	0.0	0.0	1	1.0205004869949412	-2.5088959285769814	66.0	1	1.1	0.9				
	410	1	0.0	0.0	0.0	0.0	3	1.024924961258164	-20.392719083739273	110.0	1	1.1	0.9				
	411	1	0.0	0.0	0.0	0.0	1	1.0380392757254822	-19.074635471822845	132.0	1	1.1	0.9				
	412	1	0.0	0.0	0.0	0.0	4	0.9946940420313042	73.46157611475374	33.0	1	1.1	0.9				
	413	1	4.767843117410499	-0.3576221538626119	0.0	0.0	5	1.017833898630087	-8.478934534212648	11.0	1	1.1	0.9				
	414	1	0.0	0.0	0.0	0.0	3	1.0518914611101673	-15.379039360313575	110.0	1	1.1	0.9				
	415	1	4.1484034366929	1.226811962736258	0.0	0.0	5	1.1000000105105472	-7.073269979096829	33.0	1	1.1	0.9				
	416	1	0.0	0.0	0.0	0.0	3	1.072083810444552	-0.9583944738008624	275.0	1	1.1	0.9				
	417	1	30.722141716576402	19.5349067160612	0.0	0.0	1	1.0535224203176392	-19.882321746969506	132.0	1	1.1	0.9				
	418	1	109.5607387713567	5.564466014368461	0.0	0.0	5	1.0567422255534495	-18.589396754618367	110.0	1	1.1	0.9				
	419	1	0.0	0.0	0.0	0.0	3	1.0101778556536005	-29.31490470255091	132.0	1	1.1	0.9				
	420	1	3.10879923370513	1.0675315790179198	0.0	0.0	4	1.031654227165529	55.193216555645755	11.0	1	1.1	0.9				
	421	1	0.0	0.0	0.0	0.0	4	0.993204871145255	66.80238079790404	275.0	1	1.1	0.9				
	422	1	1.1865668324528298	-3.4068777325794595	0.0	0.0	2	1.055621650117359	-5.78878121065608	66.0	1	1.1	0.9				
	423	1	28.384473654257597	8.36994347241894	0.0	0.0	1	1.0554023454361878	-19.779180654014095	132.0	1	1.1	0.9				
	424	1	0.0	0.0	0.0	0.0	2	1.015848737091097	-26.188535734789912	220.0	1	1.1	0.9				
	425	2	0.10394214028026899	9.26709345893375	0.0	0.0	3	1.0387336641314928	-1.9547743657776733	132.0	1	1.1	0.9				
	426	1	107.300479373141	25.418252542894	0.0	0.0	3	1.0462926936765682	-21.52516014413882	33.0	1	1.1	0.9				
	427	1	0.0	0.0	0.0	0.0	3	1.0617746563046015	-15.602356365826815	110.0	1	1.1	0.9				
	428	2	0.0	0.0	0.0	0.0	1	1.0581226469886686	12.862952918275143	22.0	1	1.1	0.9				
	429	2	0.0	0.0	0.0	0.0	5	0.959705308354202	10.439617542128648	18.0	1	1.1	0.9				
	430	1	32.703308165349604	10.65448662680355	0.0	0.0	5	1.0056914665285859	-8.322198352522555	33.0	1	1.1	0.9				
	431	1	0.0	0.0	0.0	0.0	1	1.0441934466426364	-4.57482200089543	23.0	1	1.1	0.9				
	432	1	0.0	0.0	0.0	0.0	5	1.0707207412525495	-4.089676612377716	110.0	1	1.1	0.9				
	433	1	8.196319011532239	-0.7174650966227059	0.0	0.0	1	1.0671685367582595	-12.659961706960672	132.0	1	1.1	0.9				
	434	1	36.362009877435106	-3.39545045061889	0.0	0.0	1	1.0190584785615242	-13.458883460696896	132.0	1	1.1	0.9				
	435	1	15.347971007677542	0.1797803614181466	0.0	0.0	5	1.0268377244925997	-8.730321324095446	33.0	1	1.1	0.9				
	436	1	0.0	0.0	0.0	0.0	1	1.0769301619441887	3.899601566277642	500.0	1	1.1	0.9				
	437	1	1.1849798901025699	-0.41461733782701204	0.0	0.0	4	0.9882053743316622	51.888089916424036	132.0	1	1.1	0.9				
	438	1	30.523209602929995	8.09479625406768	0.0	0.0	4	1.0019427211423573	50.85469234700278	11.0	1	1.1	0.9				
	439	2	1.6544086688960897	0.77545108136083	0.0	0.0	3	1.0267857085516556	11.411067197280504	15.75	1	1.1	0.9				
	440	1	0.0	0.0	0.0	0.0	2	1.0308964164461292	-7.2239305452276055	330.0	1	1.1	0.9				
	441	2	0.0	0.0	0.0	0.0	4	1.0588937382083878	57.652260652586165	11.5	1	1.1	0.9				
	442	2	0.0380112225227058	0.0406420744564384	0.0	0.0	1	1.0117032031885869	10.636168392102832	12.5	1	1.1	0.9				
	443	1	0.0	0.0	0.0	0.0	1	1.0562664133980266	-22.922008233890903	11.0	1	1.1	0.9				
	444	1	2.83483461229373	-3.49736086111814	0.0	0.0	3	1.0438154225328482	-20.405207830602503	66.0	1	1.1	0.9				
	445	1	0.0	0.0	0.0	0.0	2	1.0641604200559218	4.9240411719434	33.0	1	1.1	0.9				
	446	2	0.0	0.0	0.0	0.0	1	1.0433137213170915	-12.722702680329682	11.0	1	1.1	0.9				
	447	1	0.0	0.0	0.0	0.0	2	1.024904126126122	7.1824259654789575	33.0	1	1.1	0.9				
	448	1	19.086440305060894	5.331949782405049	0.0	0.0	3	0.9903126730569459	-10.761626015210842	33.0	1	1.1	0.9				
	449	1	0.0	0.0	0.0	0.0	3	1.0461793033097624	-21.672723217400446	110.0	1	1.1	0.9				
	450	1	18.3283448005316	0.650674314169446	0.0	0.0	3	1.0477211634369237	-17.1735348854902	33.0	1	1.1	0.9				
	451	1	0.0	0.0	0.0	0.0	3	1.00785154384196	-28.267730157450686	132.0	1	1.1	0.9				
	452	1	0.0	0.0	0.0	0.0	5	1.0200327842927632	-7.0850920772793	110.0	1	1.1	0.9				
	453	1	3.9179577825922496	1.1294581421904302	0.0	0.0	5	1.067628642256606	-4.520483687726101	22.0	1	1.1	0.9				
	454	1	67.7720564088253	18.27091536921027	0.0	0.0	1	0.9941292495722742	-29.110586841117016	11.0	1	1.1	0.9				
	455	1	32.3023203981607	4.51745067196455	0.0	0.0	1	1.0219739469114628	-13.815483276452795	132.0	1	1.1	0.9				
	456	1	0.0	0.0	0.0	0.0	3	1.0513823777317894	-18.850347638070993	110.0	1	1.1	0.9				
	457	1	0.0	0.0	0.0	0.0	4	1.045490365955413	56.86302167021689	275.0	1	1.1	0.9				
	458	1	15.209935962905409	4.361125776556041	0.0	0.0	4	1.0176074369810952	48.371295901654754	11.0	1	1.1	0.9				
	459	1	10.150695884424078	1.4594235155991278	0.0	0.0	4	1.0007313764347625	52.39483067342414	33.0	1	1.1	0.9				
	460	1	0.0	0.0	0.0	0.0	3	1.038768974894279	-15.426590115614466	132.0	1	1.1	0.9				
	461	1	1.4796473837323492	0.35627091424968	0.0	0.0	1	1.0302631621054852	-3.426508992680925	66.0	1	1.1	0.9				
	462	1	34.3079817598438	6.892727246839408	0.0	28.232458521239444	1	1.0824340718271224	-0.7136139829683228	22.0	1	1.1	0.9				
	463	2	0.0	0.0	0.0	0.0	1	1.0518966109334003	-4.630218417113178	15.75	1	1.1	0.9				
	464	2	0.0	0.0	0.0	0.0	4	1.0048583123542878	78.79748853082194	0.6899999999999998	1	1.1	0.9				
	465	1	0.0	0.0	0.0	0.0	1	1.038298910618338	-9.064779215616056	330.0	1	1.1	0.9				
	466	1	65.7025899507664	12.462136546823	0.0	0.0	2	1.0485974196682133	-22.09553773881153	66.0	1	1.1	0.9				
	467	1	0.0	0.0	0.0	0.0	3	1.026055102857216	-6.881680596401849	10.5	1	1.1	0.9				
	468	2	0.0	0.0	0.0	0.0	5	1.0195830248100284	5.195607115291055	11.0	1	1.1	0.9				
	469	1	0.0	0.0	0.0	0.0	4	1.036228521708403	17.556548615134616	11.5	1	1.1	0.9				
	470	1	0.0	0.0	0.0	0.0	4	1.0438597750500427	56.97588720021349	66.0	1	1.1	0.9				
	471	1	49.53378236982485	16.2479222760927	0.0	0.0	5	1.0772696835339222	-10.330194242384998	11.0	1	1.1	0.9				
	472	1	0.216529954653187	0.40220958956959696	0.0	-98.8957157963887	1	1.0536053297923118	-19.715222023242333	132.0	1	1.1	0.9				
	473	1	27.815235608459105	-1.7848497562562122	0.0	0.0	1	1.052952533760545	-13.656127601416255	66.0	1	1.1	0.9				
	474	1	0.0	0.0	0.0	0.0	2	1.0935379349629721	12.146217612255652	11.0	1	1.1	0.9				
	475	2	0.0	0.0	0.0	0.0	4	1.060255289273676	60.5359031410897	15.75	1	1.1	0.9				
	476	1	0.0	0.0	0.0	0.0	5	1.0667880897621762	-5.431513095204892	110.0	1	1.1	0.9				
	477	1	9.06709590132348	2.28521256108359	0.0	0.0	5	1.0409812122101745	-12.007216926381389	22.0	1	1.1	0.9				
	478	1	0.0	0.0	0.0	0.0	5	1.0137096543135868	-18.27332585164596	11.5	1	1.1	0.9				
	479	1	-83.0623847517897	0.0	0.0	-11.7381837877338	1	1.0297343501567324	4.306865233980999	33.0	1	1.1	0.9				
	480	1	0.0	0.0	0.0	-21.805389491999996	4	1.055261304137444	60.60821493221548	275.0	1	1.1	0.9				
	481	1	44.9090622685368	-2.120350672316546	0.0	30.4957432779484	2	1.0149368780014787	-16.472661110502727	66.0	1	1.1	0.9				
	482	1	0.0	0.0	0.0	0.0	3	0.9948745155896649	3.470381055855364	15.75	1	1.1	0.9				
	483	1	0.0	0.0	0.0	0.0	5	1.0512691002844723	-10.771510607917147	110.0	1	1.1	0.9				
	484	1	0.0	0.0	0.0	0.0	1	1.0643242350433229	-3.0229481376821026	132.0	1	1.1	0.9				
	485	1	0.0	0.0	0.0	0.0	2	0.9973091802876597	-23.592368769817366	66.0	1	1.1	0.9				
	486	2	0.0805542713109404	0.0812393866575323	0.0	0.0	2	1.0215284055318106	10.142439768771066	11.5	1	1.1	0.9				
	487	1	35.6361231990842	-0.331702422385104	0.0	0.0	1	1.0446858745341976	-26.530075759245868	11.0	1	1.1	0.9				
	488	1	12.608694691655693	5.311659317529481	0.0	0.0	4	1.0045620939905593	55.47439634230997	11.0	1	1.1	0.9				
	489	1	10.825255572725101	2.9569984704723598	0.0	-6.02867170181125	4	0.9372266500903736	63.83453838839476	33.0	1	1.1	0.9				
	490	1	0.09922998319845651	-0.8004367714114021	0.0	0.0	1	1.0943560243878738	-3.2564362009285817	66.0	1	1.1	0.9				
	491	1	9.355448515778589	-1.4468051014922598	0.0	0.0	2	1.018661597265961	-11.710669960783257	66.0	1	1.1	0.9				
	492	1	0.0	0.0	0.0	0.0	1	1.032637049288586	4.060493269744755	12.5	1	1.1	0.9				
	493	1	17.0879305822702	0.872600366437994	0.0	0.0	2	0.9841588829267512	-25.567594223343853	66.0	1	1.1	0.9				
	494	2	0.0	0.0	0.0	0.0	5	1.0022767314641357	3.7677351796319916	11.0	1	1.1	0.9				
	495	1	0.0	0.0	0.0	0.0	3	1.0496841974887305	-2.8308397864849533	132.0	1	1.1	0.9				
	496	1	0.0	0.0	0.0	0.0	2	0.9958981737363181	2.2881728457840436	15.0	1	1.1	0.9				
	497	1	0.0	0.0	0.0	0.0	1	1.0695745785029593	-4.665827091055689	132.0	1	1.1	0.9				
	498	1	45.5423067038432	-6.839752753830511	0.0	0.0	1	1.0593935473359195	-8.114451823033953	66.0	1	1.1	0.9				
	499	1	0.0	0.0	0.0	0.0	3	1.0736895504340978	-1.7028045382011936	132.0	1	1.1	0.9				
	500	1	0.0	0.0	0.0	0.0	1	1.0541726285651467	-5.266670125435702	330.0	1	1.1	0.9				
	501	2	18.582245540429103	10.5566776532596	0.0	0.0	1	0.984321941301807	13.915646332425837	22.0	1	1.1	0.9				
	502	1	0.0	0.0	0.0	0.0	3	1.0631330507464904	-14.897044395861714	275.0	1	1.1	0.9				
	503	1	39.39753656634649	-0.0852219480829313	0.0	0.0	1	1.0556605841615179	-4.254207636629068	132.0	1	1.1	0.9				
	504	1	107.94109815911499	27.914614622156797	0.0	19.6476664897613	3	1.0178590221443604	-26.183978755880094	33.0	1	1.1	0.9				
	505	1	0.0	0.0	0.0	0.0	3	1.0728572556127307	-5.707022565724234	132.0	1	1.1	0.9				
	506	1	0.0	0.0	0.0	0.0	1	1.0599982924741005	-13.644058058032202	132.0	1	1.1	0.9				
	507	1	0.0	0.0	0.0	1.72064088531537	4	1.0439566366067212	70.64392902484285	0.48	1	1.1	0.9				
	508	1	37.3257623166889	4.58530336711928	0.0	-4.595364754858888	1	1.069240504728227	-3.8865232903684475	11.0	1	1.1	0.9				
	509	2	0.0	0.0	0.0	0.0	2	0.9357204871247692	-23.8561530425461	10.5	1	1.1	0.9				
	510	1	0.0	0.0	0.0	0.0	1	1.0838403021882572	-4.999628122725641	330.0	1	1.1	0.9				
	511	1	5.09806911463403	-0.293986052025576	0.0	0.0	4	1.0580324512216086	57.30411592266451	66.0	1	1.1	0.9				
	512	1	0.0	0.0	0.0	0.0	3	0.9263842733712241	-26.611798993950675	132.0	1	1.1	0.9				
	513	2	0.0	0.0	0.0	0.0	2	1.1000000106202101	24.500955227059627	0.6899999999999998	1	1.1	0.9				
	514	1	9.811215991287451	-0.540092039891565	0.0	0.0	2	1.0534858051004248	-23.212346115545888	22.0	1	1.1	0.9				
	515	1	0.0	0.0	0.0	0.0	3	1.0297265933351094	-20.074750507277027	132.0	1	1.1	0.9				
	516	1	5.95127617658847	0.006979453062498941	0.0	0.0	3	1.0177959164252668	-17.72636795931406	11.0	1	1.1	0.9				
	517	1	0.0	0.0	0.0	0.0	4	0.938396417192555	63.88717793148554	132.0	1	1.1	0.9				
	518	1	0.0	0.0	0.0	0.0	4	0.993204871145255	66.80238079790404	13.2	1	1.1	0.9				
	519	1	14.948907114637642	7.0651868818190895	0.0	0.0	1	1.0674649527675215	-6.338357201716214	66.0	1	1.1	0.9				
	520	1	0.0	0.0	0.0	0.0	5	1.0658874459882386	1.2893330716870783	22.0	1	1.1	0.9				
	521	1	0.0	0.0	0.0	0.0	3	1.0319887281063864	-9.970527985917197	13.8	1	1.1	0.9				
	522	1	29.584941427911172	5.385695343371239	0.0	0.0	5	0.9952019650460187	-13.314163939067274	22.0	1	1.1	0.9				
	523	1	0.0	0.0	0.0	116.28660899028192	3	1.100000010150156	-7.2787113782679205	275.0	1	1.1	0.9				
	524	1	16.1757864933852	3.3093469356075897	0.0	0.0	3	1.0360391943212934	-3.460793724627539	33.0	1	1.1	0.9				
	525	1	0.0	0.0	0.0	0.0	5	1.0287624374626119	-7.089720218531144	110.0	1	1.1	0.9				
	526	1	0.0	0.0	0.0	0.0	3	1.0578294066690137	-1.3362237696743169	11.8	1	1.1	0.9				
	527	2	0.0	0.0	0.0	0.0	3	0.9822802782672793	-26.56737859418774	6.6	1	1.1	0.9				
	528	1	0.0	0.0	0.0	0.0	3	1.0300174067873886	-20.053614788495395	13.8	1	1.1	0.9				
	529	2	0.209234947958402	0.12278174251318	0.0	0.0	2	1.0999999826172384	-12.207093521162909	10.5	1	1.1	0.9				
	530	1	0.0	0.0	0.0	0.0	4	1.0415349610743014	59.850374669922694	132.0	1	1.1	0.9				
	531	1	267.49271304763005	116.570094811121	0.0	51.58451083106921	2	1.0164269951594136	-28.737145783071895	66.0	1	1.1	0.9				
	532	1	0.0	0.0	0.0	412.0286558941007	1	1.053844753256042	-12.063285192438412	330.0	1	1.1	0.9				
	533	1	0.10452713104896198	-0.4642657675569411	0.0	0.0	4	1.0294421335733432	57.36459391103719	132.0	1	1.1	0.9				
	534	1	0.0	0.0	0.0	0.0	5	1.0656922022944473	0.41474855228966545	110.0	1	1.1	0.9				
	535	1	0.0	0.0	0.0	0.0	2	1.046654308007931	-16.591148516026024	220.0	1	1.1	0.9				
	536	1	0.0	0.0	0.0	0.0	3	0.9433153986683248	-20.008762696247434	33.0	1	1.1	0.9				
	537	2	27.959039167828397	14.5822928520143	0.0	0.0	1	1.0268333446849887	-9.221084769922058	23.0	1	1.1	0.9				
	538	1	0.0	0.0	0.0	0.0	2	0.9996729030990702	-17.256176750715102	11.0	1	1.1	0.9				
	539	1	14.04526267254013	3.2493310412839094	0.0	0.0	4	1.006765767678814	10.235733768896818	33.0	1	1.1	0.9				
	540	1	0.0	0.0	0.0	0.0	1	1.0388668864134678	-17.26552073009025	132.0	1	1.1	0.9				
	541	1	0.0	0.0	0.0	0.0	2	0.9968067997292324	2.451246788438827	330.0	1	1.1	0.9				
	542	1	22.558757561094303	5.17920890124691	0.0	0.0	3	1.0405129969719638	-7.681919833252104	33.0	1	1.1	0.9				
	543	1	10.7727075642647	2.45386859814911	0.0	0.0	1	1.0447620879518187	-9.976947994858149	132.0	1	1.1	0.9				
	544	1	0.0	0.0	0.0	0.0	1	1.0614389941996725	-8.127205620872003	11.0	1	1.1	0.9				
	545	1	11.31460263487744	3.43865919710733	0.0	0.0	5	1.0094712957955265	-12.262239683533197	11.0	1	1.1	0.9				
	546	1	247.18797321637692	51.754791627435715	0.0	0.0	1	0.9853982949529235	-8.420362496166787	132.0	1	1.1	0.9				
	547	1	0.0	0.0	0.0	0.0	1	1.0869650714779606	-7.986987478024862	132.0	1	1.1	0.9				
	548	1	0.0	0.0	0.0	52.0860902871937	3	1.0504616181496935	-18.800069347381207	110.0	1	1.1	0.9				
	549	1	0.0	0.0	0.0	0.0	3	1.0856575147326142	-13.123932446306087	132.0	1	1.1	0.9				
	550	1	3.2008208254247896	-0.0306372322946787	0.0	0.0	5	1.0275643970020862	-8.36989514924765	11.0	1	1.1	0.9				
	551	1	91.90029740851605	13.412241179768053	0.0	0.0	2	1.0995148033047817	-1.2716707106052143	66.0	1	1.1	0.9				
	552	1	8.91972071331111	2.7283711471001197	0.0	0.0	1	1.0334285882212895	-5.856752248689251	66.0	1	1.1	0.9				
	553	1	0.0	0.0	0.0	0.0	2	0.9996729079191825	-17.256176735243738	11.0	1	1.1	0.9				
	554	1	39.10918753935455	4.2385376710117315	0.0	0.0	1	1.0767426568916907	-9.798278563158865	33.0	1	1.1	0.9				
	555	2	31.518040437391004	25.972870391560697	0.0	0.0	1	1.0125134021278517	4.185024726533755	23.0	1	1.1	0.9				
	556	1	0.0	0.0	0.0	0.0	3	1.0358406990701754	-15.16852087243052	132.0	1	1.1	0.9				
	557	1	0.0	0.0	0.0	0.0	3	1.0533383541220496	-16.771540239278128	110.0	1	1.1	0.9				
	558	1	0.0	0.0	0.0	152.123979663011	3	1.0571877393810851	-18.241524045428807	110.0	1	1.1	0.9				
	559	2	0.0	0.0	0.0	0.0	5	1.0315086436994367	-2.147604577267733	11.0	1	1.1	0.9				
	560	1	0.0	0.0	0.0	40.37174403327519	4	1.0997942059697856	26.7671227773215	33.0	1	1.1	0.9				
	561	1	0.0	0.0	0.0	0.0	3	1.0480716239191548	-18.62745508170694	110.0	1	1.1	0.9				
	562	1	0.0	0.0	0.0	0.0	3	1.051554517440425	-18.803758651008238	110.0	1	1.1	0.9				
	563	2	0.0	0.0	0.0	-140.68239138708032	3	1.0770437795352346	-11.427162299675542	275.0	1	1.1	0.9				
	564	1	0.0	0.0	0.0	0.0	2	1.012537898149756	-16.20392894700144	220.0	1	1.1	0.9				
	565	1	2.0035288930170205	-0.46453521557678495	0.0	0.0	1	1.0383197523202927	-2.236599303048447	33.0	1	1.1	0.9				
	566	2	0.0	0.0	0.0	0.0	5	1.0304590905314774	6.410768238459417	13.8	1	1.1	0.9				
	567	1	0.0	0.0	0.0	0.0	3	1.0435521907758212	-26.418763301606102	132.0	1	1.1	0.9				
	568	1	0.0	0.0	0.0	0.0	3	1.0910278925360632	-18.80361319061206	11.0	1	1.1	0.9				
	569	2	1.9344733449239297	0.8359173977880741	0.0	0.0	2	1.0496224040962499	-13.188820375383862	20.0	1	1.1	0.9				
	570	2	0.0	0.0	0.0	0.0	5	1.0131775813298534	-9.843077563656035	11.0	1	1.1	0.9				
	571	2	0.0	0.0	0.0	0.0	2	1.0808993850843749	-6.734113605284945	33.0	1	1.1	0.9				
	572	2	0.10333018196281002	-3.2851672337662396	0.0	0.0	3	1.050418112427796	-7.913455373199881	132.0	1	1.1	0.9				
	573	1	0.0	0.0	0.0	0.0	3	1.0653480967901103	-6.299446254392353	132.0	1	1.1	0.9				
	574	1	9.9763220013611	4.29637412003218	0.0	0.0	4	1.0455274668694379	60.19902557026975	33.0	1	1.1	0.9				
	575	1	0.0	0.0	0.0	0.0	2	1.039246261350689	-9.851139021331052	22.0	1	1.1	0.9				
	576	1	0.0	0.0	0.0	0.0	1	1.0569548490067622	3.264115472011484	33.0	1	1.1	0.9				
	577	1	0.0	0.0	0.0	0.0	4	1.016980543838842	62.29591815784351	132.0	1	1.1	0.9				
	578	1	23.17025865262	2.8409243628874403	0.0	0.0	3	1.022708078913298	-29.151579982872917	11.0	1	1.1	0.9				
	579	1	12.3855966533225	3.65095673603481	0.0	48.4592487080954	3	1.0524440166910276	-18.68726223973657	110.0	1	1.1	0.9				
	580	1	0.0	0.0	0.0	0.0	5	1.0321300501532875	-7.970830814939461	110.0	1	1.1	0.9				
	581	2	0.0	0.0	0.0	0.0	1	1.0974256259820483	-1.315547060933199	330.0	1	1.1	0.9				
	582	1	0.0	0.0	0.0	78.97053647786379	1	1.0719962008968844	-4.315535582471035	132.0	1	1.1	0.9				
	583	1	6.990865571744742	0.6859382097322956	0.0	0.0	1	1.0677818787080988	-14.068808320802752	33.0	1	1.1	0.9				
	584	1	0.0	0.0	0.0	0.0	1	1.0923210250679851	-3.240493209970027	132.0	1	1.1	0.9				
	585	1	16.43514620613977	4.7143562789193805	0.0	0.0	3	1.0153682934109307	-26.050280370241946	11.0	1	1.1	0.9				
	586	1	0.0	0.0	0.0	0.0	4	1.0193614536027915	58.71611116662837	66.0	1	1.1	0.9				
	587	1	0.0	0.0	0.0	0.0	4	0.9837776877808436	13.511450943708299	11.0	1	1.1	0.9				
	588	1	42.2648624581646	15.1932559387964	0.0	0.0	3	1.0329580681881643	-20.169977715497833	110.0	1	1.1	0.9				
	589	2	0.0	0.0	0.0	0.0	2	1.0494554371613327	10.79540420996747	0.6899999999999998	1	1.1	0.9				
	590	1	5.4546318201422705	1.86374262012611	0.0	0.0	4	0.9953480145503796	57.27102635761196	11.0	1	1.1	0.9				
	591	1	43.400861253205164	7.029376699498299	0.0	0.0	3	1.0622414884840399	-3.9272232372521367	132.0	1	1.1	0.9				
	592	1	0.0	0.0	0.0	0.0	1	1.0435223692626054	-14.30560101719246	66.0	1	1.1	0.9				
	593	1	15.6083108045605	6.58579114412889	0.0	0.0	1	1.069627212780487	-8.396039591979978	66.0	1	1.1	0.9				
	594	1	9.73569056401728	2.3500431913510003	0.0	0.0	3	1.0604997162669303	-25.219100485377982	66.0	1	1.1	0.9				
	595	1	0.0	0.0	0.0	0.0	4	1.0975979584498805	62.676870299632945	1.0	1	1.1	0.9				
	596	1	74.8234722356486	25.163339503222804	0.0	0.0	3	1.0426495712507606	-21.940090236484917	33.0	1	1.1	0.9				
	597	1	1.107569647770003	1.501365976547822	0.0	0.0	4	0.9864734595842898	60.99155972709126	7.6	1	1.1	0.9				
	598	1	0.0	0.0	0.0	0.0	3	1.0479884616050392	-22.416973274116483	110.0	1	1.1	0.9				
	599	1	0.0	0.0	0.0	0.0	2	1.0008326296400551	2.0538953900419195	330.0	1	1.1	0.9				
	600	1	0.0	0.0	0.0	0.0	2	1.054605973264037	-15.200523528654497	220.0	1	1.1	0.9				
	601	1	4.857283283434299	1.24628288624436	0.0	7.911372354999177	1	1.041643207602398	-9.479049226838246	66.0	1	1.1	0.9				
	602	1	0.0	0.0	0.0	0.0	2	1.0227815968515463	-6.689279007907797	132.0	1	1.1	0.9				
	603	2	0.0	0.0	0.0	0.0	4	1.0584917420128026	57.65226064416371	11.5	1	1.1	0.9				
	604	1	7.76646407800341	1.5947539887529327	0.0	0.0	4	0.985231353127267	56.73387388189035	11.0	1	1.1	0.9				
	605	1	45.2016528647367	8.2941497480426	0.0	0.0	3	1.0660868931535907	-3.547620564268904	132.0	1	1.1	0.9				
	606	1	104.1093392708211	23.32518540986683	0.0	19.958314133808	3	1.0084719067523689	-23.567296117595664	33.0	1	1.1	0.9				
	607	1	0.0	0.0	0.0	0.0	4	1.047618655762076	64.5174303948687	132.0	1	1.1	0.9				
	608	2	10.049256748452601	11.755369411478299	0.0	0.0	3	1.051154640011914	6.9755422599736345	15.75	1	1.1	0.9				
	609	1	215.919671694818	81.55375378110216	0.0	123.99600445479204	1	1.04473835244844	-18.444023129204897	132.0	1	1.1	0.9				
	610	1	8.780934178645722	-5.299832362078181	0.0	0.0	3	1.0464625769572808	-28.758952474498184	66.0	1	1.1	0.9				
	611	1	0.0	0.0	0.0	0.0	2	0.9335091352577707	-7.099403420581243	66.0	1	1.1	0.9				
	612	1	0.0	0.0	0.0	0.0	5	1.0197519918252151	-7.110487122446668	110.0	1	1.1	0.9				
	613	1	0.0	0.0	0.0	0.0	3	1.0453458651627079	-9.970666388283332	13.8	1	1.1	0.9				
	614	1	0.0	0.0	0.0	198.91213114373397	2	1.038867637421472	-21.43632571285378	220.0	1	1.1	0.9				
	615	1	0.0	0.0	0.0	0.0	3	1.0215678245018858	-9.668503076316235	110.0	1	1.1	0.9				
	616	1	0.0	0.0	0.0	0.0	5	1.0651272157920273	-6.934733090731695	220.0	1	1.1	0.9				
	617	1	16.3814459094408	9.99440215975335	0.0	0.0	1	1.0526914711099764	-20.555637582245275	132.0	1	1.1	0.9				
	618	1	199.44462688039056	36.832832694997705	0.0	0.0	2	1.0367317757030052	-24.41814769588925	66.0	1	1.1	0.9				
	619	1	0.0	0.0	0.0	0.0	3	1.080863648785081	-1.4119455051453165	132.0	1	1.1	0.9				
	620	1	0.0	0.0	0.0	0.0	2	1.0358328762133102	-13.45689999311505	132.0	1	1.1	0.9				
	621	1	0.20169577043037823	1.9209270617867862	0.0	0.0	4	0.9905229600145544	52.28715972901295	132.0	1	1.1	0.9				
	622	1	0.0	0.0	0.0	0.0	2	1.0778914404426765	-3.827232484357483	66.0	1	1.1	0.9				
	623	1	0.0	0.0	0.0	0.0	4	1.0026673274474587	53.84761357642181	132.0	1	1.1	0.9				
	624	1	16.25890782797532	5.242041934324661	0.0	0.0	4	1.0206462006257986	53.017467229148195	11.0	1	1.1	0.9				
	625	1	1.1044391018457203	-0.21271927563455	0.0	0.0	4	1.040078319069574	56.583793776297526	11.0	1	1.1	0.9				
	626	1	0.0	0.0	0.0	0.0	1	1.0829898698470957	-7.543413621415459	132.0	1	1.1	0.9				
	627	1	0.0	0.0	0.0	0.0	1	1.0838683346666076	-4.990658427430878	33.0	1	1.1	0.9				
	628	2	29.321948719048198	13.137712262780399	0.0	0.0	3	1.0567976644886075	8.524352000441178	20.0	1	1.1	0.9				
	629	1	2.62008775810725	-2.23964109666436	0.0	0.0	4	0.9683002935788775	59.66416923020416	7.6	1	1.1	0.9				
	630	1	0.0	0.0	0.0	0.0	4	1.0074287432210056	10.33902867255236	11.0	1	1.1	0.9				
	631	1	0.0	0.0	0.0	4.78175006550737	4	1.068044708317274	21.334257651025148	11.0	1	1.1	0.9				
	632	1	5.0364285866841705	0.4205918960349169	0.0	0.0	1	1.0506861384624755	-17.531504840918263	132.0	1	1.1	0.9				
	633	2	0.0	0.0	0.0	0.0	2	1.0416958099035922	11.378331895749872	0.6899999999999998	1	1.1	0.9				
	634	1	0.0	0.0	0.0	0.0	2	1.0870834903189979	-1.927778445356779	220.0	1	1.1	0.9				
	635	1	0.0	0.0	0.0	0.0	3	1.0725886360775514	-8.518234403921928	132.0	1	1.1	0.9				
	636	1	0.0	0.0	0.0	0.0	3	1.0858455574973025	0.24241156937967293	275.0	1	1.1	0.9				
	637	2	0.0433536336387042	0.0467908781440929	0.0	0.0	2	1.03757641590028	7.750196360618908	15.0	1	1.1	0.9				
	638	1	0.0	0.0	0.0	0.0	4	1.0124853225679638	60.893539592601776	66.0	1	1.1	0.9				
	639	1	0.0	0.0	0.0	0.0	1	1.0027691917451054	-9.799364813754854	17.5	1	1.1	0.9				
	640	1	0.0	0.0	0.0	0.0	4	1.045032783882419	57.171733518681535	66.0	1	1.1	0.9				
	641	1	3.20633513126215	0.955240384535677	0.0	0.0	4	1.0408368236603005	56.458251770554675	11.0	1	1.1	0.9				
	642	2	3.8027889899666363	-0.11290805393992895	0.0	0.0	4	1.0999999860116352	57.65226077071471	66.0	1	1.1	0.9				
	643	1	0.0	0.0	0.0	0.0	1	1.0409906036489052	-13.688361734751332	132.0	1	1.1	0.9				
	644	1	135.974627707605	40.91939113078279	0.0	0.0	1	0.9819271516050001	-16.58420539355249	66.0	1	1.1	0.9				
	645	1	187.3983877116477	41.528475597832596	0.0	0.0	2	1.0299695255675372	-24.035550183829375	66.0	1	1.1	0.9				
	646	1	0.0	0.0	0.0	0.0	5	1.064479090833765	-5.514739721555375	110.0	1	1.1	0.9				
	647	1	0.0	0.0	0.0	0.0	1	1.0441407210231848	-5.609346005356506	132.0	1	1.1	0.9				
	648	1	0.0	0.0	0.0	0.0	1	1.0519945354729947	-15.955586591976072	330.0	1	1.1	0.9				
	649	1	0.0	0.0	0.0	0.0	4	1.0022179815915089	59.629824913590504	66.0	1	1.1	0.9				
	650	1	41.997228306665306	6.29271074295603	0.0	0.0	1	1.002738840961009	-25.4478949168871	11.0	1	1.1	0.9				
	651	2	0.0	0.0	0.0	0.0	2	1.0507485441201967	12.949629799245344	0.6899999999999998	1	1.1	0.9				
	652	2	0.0	0.0	0.0	0.0	2	1.0526691487664446	-4.62415733755405	12.0	1	1.1	0.9				
	653	1	9.95151141101746	1.46882421436533	0.0	0.0	3	1.04190832355174	-12.43130550608879	132.0	1	1.1	0.9				
	654	1	0.0	0.0	0.0	0.0	2	1.0672664342891172	-10.56981681827972	220.0	1	1.1	0.9				
	655	1	4.3180960475086705	0.5154075127252381	0.0	0.0	1	1.0578407495496387	-11.765160693217299	132.0	1	1.1	0.9				
	656	2	0.0	0.0	0.0	0.0	4	1.100000002542696	76.25047111066077	0.6899999999999998	1	1.1	0.9				
	657	1	0.0	0.0	0.0	0.0	2	1.093538004255982	12.146217433595494	132.0	1	1.1	0.9				
	658	1	17.7377452820672	-0.8120322605654601	0.0	0.0	3	1.082129958022138	-2.2652692230140152	66.0	1	1.1	0.9				
	659	1	-4.56934893494523	5.906820303325768	0.0	0.0	3	1.0402772796738229	-9.831977111933037	66.0	1	1.1	0.9				
	660	1	12.320100296616602	6.12015555141447	0.0	0.0	1	1.0141185037232532	-19.777005620682488	11.0	1	1.1	0.9				
	661	1	0.0	0.0	0.0	0.0	1	0.9899944687855727	-6.1484751296476166	500.0	1	1.1	0.9				
	662	1	0.9397457393940071	0.5860383047368382	0.0	0.0	1	1.0377017836950657	-9.830446446487807	15.0	1	1.1	0.9				
	663	1	0.0	0.0	0.0	0.0	4	0.9932048785489597	66.80238079489197	10.5	1	1.1	0.9				
	664	1	0.0	0.0	0.0	0.0	1	1.0840253250588698	-4.9924696973816145	33.0	1	1.1	0.9				
	665	1	282.1231944544455	107.24584073862368	0.0	-103.90770591329796	1	1.053067572888738	-19.713117106705866	132.0	1	1.1	0.9				
	666	1	0.0	0.0	0.0	0.0	4	0.9256558617913083	63.8345386494217	11.0	1	1.1	0.9				
	667	2	0.0	0.0	0.0	0.0	1	1.1000000030662147	-3.3283463485163796	11.0	1	1.1	0.9				
	668	1	0.0	0.0	0.0	0.0	1	1.0699516266809297	-4.330586614568733	500.0	1	1.1	0.9				
	669	1	0.0	0.0	0.0	0.0	5	1.0946713622306452	-4.162708245035068	220.0	1	1.1	0.9				
	670	1	2.85607749935892	-10.4268151640077	0.0	0.0	4	1.0047483764337368	66.71154817620597	132.0	1	1.1	0.9				
	671	1	0.0	0.0	0.0	0.0	1	0.9768732367633856	5.831013362751066	330.0	1	1.1	0.9				
	672	1	0.0	0.0	0.0	154.11611622571905	1	1.055821774526234	-19.731977725494225	132.0	1	1.1	0.9				
	673	1	0.0	0.0	0.0	0.0	4	1.042001087644218	56.87503431281362	66.0	1	1.1	0.9				
	674	1	19.0122171183966	7.134572004421059	0.0	0.0	1	1.0205125301525255	-19.390213693421096	33.0	1	1.1	0.9				
	675	1	14.660295680244632	6.05878974450347	0.0	8.063901408016678	2	1.0865273160661477	-1.350250744382537	22.0	1	1.1	0.9				
	676	1	23.2236697571632	9.61550984016564	0.0	5.03156535469927	3	1.0127527585542904	-24.190827323349723	11.0	1	1.1	0.9				
	677	1	45.6369155925745	14.148172489705999	0.0	6.978748843073836	3	1.0000547953163414	-32.010749005852176	22.0	1	1.1	0.9				
	678	1	5.58108820901439	2.29674421937484	0.0	0.0	3	1.0389130076085444	-15.96688081711683	11.0	1	1.1	0.9				
	679	1	0.0	0.0	0.0	0.0	2	0.997021018489061	2.584661550640886	15.0	1	1.1	0.9				
	680	1	0.0	0.0	0.0	0.0	2	1.0235892892053902	-18.096010860069228	220.0	1	1.1	0.9				
	681	1	0.0	0.0	0.0	0.0	5	1.016933555097822	-10.683801366371544	110.0	1	1.1	0.9				
	682	1	5.054600388681045	1.4158233749844138	0.0	0.0	4	1.0159197158832853	56.89469810397361	11.0	1	1.1	0.9				
	683	1	140.8635729475022	13.92318414939568	0.0	0.0	3	1.0710768979623209	-6.116896673618833	132.0	1	1.1	0.9				
	684	1	-20.8482984288689	0.0	0.0	-0.26953107667714393	2	0.9571254967453909	-2.761591121916655	22.0	1	1.1	0.9				
	685	1	0.0	0.0	0.0	0.0	3	1.0455883279830505	-2.090352773830113	132.0	1	1.1	0.9				
	686	1	0.0	0.0	0.0	-0.6726054719999993	4	1.0319583623902866	57.66834356524253	66.0	1	1.1	0.9				
	687	1	0.0	0.0	0.0	-21.171742991246298	3	1.039318841219367	-27.344599071466444	275.0	1	1.1	0.9				
	688	1	0.268542500051344	0.31925762779302896	0.0	0.0	5	1.0709525808732772	-7.167608784089332	11.0	1	1.1	0.9				
	689	1	25.7212677929139	10.439146023329	0.0	0.0	1	1.0256001779468964	-23.047789279356635	11.0	1	1.1	0.9				
	690	1	0.0	0.0	0.0	0.0	1	1.0517550499833064	-20.58591037348098	132.0	1	1.1	0.9				
	691	1	-75.9788742111806	0.0	0.0	0.0	4	1.0727608455062392	27.62705762599784	0.6899999999999998	1	1.1	0.9				
	692	1	0.0	0.0	0.0	0.0	2	1.04669830710826	-4.922396269396108	330.0	1	1.1	0.9				
	693	1	0.5981500482698899	-0.447915480848216	0.0	0.0	4	1.0581315794878572	57.26834787740593	66.0	1	1.1	0.9				
	694	1	17.247020462386782	12.065841074548189	0.0	0.0	2	0.9996731486957998	-17.256177463676735	22.0	1	1.1	0.9				
	695	1	125.77465858915482	45.68180110603382	0.0	0.0	2	0.9969680166953313	-27.753906350662305	66.0	1	1.1	0.9				
	696	1	22.5639777740427	1.8923875535509498	0.0	0.0	1	1.0701364810552287	-3.7946378052243555	66.0	1	1.1	0.9				
	697	1	0.0	0.0	0.0	0.0	3	1.0626725896027212	-2.8925150260007966	330.0	1	1.1	0.9				
	698	1	8.771568784897259	2.5900974000758	0.0	0.0	4	1.0007670446768235	55.7568102443713	33.0	1	1.1	0.9				
	699	1	1.2093977393467001	-1.7519469725377903	0.0	0.0	1	1.0743874322562186	-1.5213542611145197	132.0	1	1.1	0.9				
	700	1	4.51464072968904	0.813854366145097	0.0	0.0	4	0.985461773499892	58.9133285715533	7.6	1	1.1	0.9				
	701	1	0.0	0.0	0.0	0.0	5	1.0311618417274195	-7.221020303164437	110.0	1	1.1	0.9				
	702	1	0.0	0.0	0.0	0.0	5	1.0640708841330724	-8.760627956482624	220.0	1	1.1	0.9				
	703	1	824.9500870826079	474.5463662596344	0.0	231.513366488926	3	1.0461951342288993	-7.600704987505276	132.0	1	1.1	0.9				
	704	1	0.0	0.0	0.0	0.0	4	1.0038244306328268	59.49302556267164	66.0	1	1.1	0.9				
	705	1	0.0	0.0	0.0	0.0	1	1.036706580773054	-18.905752308652406	132.0	1	1.1	0.9				
	706	1	1.305299085441975	0.9856024558254519	0.0	0.0	1	1.0406499866169787	-3.8633472246153313	132.0	1	1.1	0.9				
	707	1	5.003949049258599	3.19993379993993	0.0	0.0	4	1.0244369487437788	55.4856432686371	11.0	1	1.1	0.9				
	708	2	0.0	0.0	0.0	0.0	2	1.0824230870675893	-6.239482600686656	33.0	1	1.1	0.9				
	709	1	0.0	0.0	0.0	0.0	3	1.0139017090054945	-2.641767673554868	110.0	1	1.1	0.9				
	710	1	0.0	0.0	0.0	0.0	2	1.0900804859348485	-16.992993888543815	220.0	1	1.1	0.9				
	711	1	0.0	0.0	0.0	0.0	1	1.100000010612887	-2.1502252007824256	132.0	1	1.1	0.9				
	712	1	0.0	0.0	0.0	0.0	1	1.049405146255481	2.8072673563025625	330.0	1	1.1	0.9				
	713	1	0.0	0.0	0.0	0.0	3	1.0285924408141067	-17.309721900225234	132.0	1	1.1	0.9				
	714	2	0.0	0.0	0.0	0.0	3	1.0361368398058939	-16.1144690838073	132.0	1	1.1	0.9				
	715	1	0.0	0.0	0.0	0.0	4	1.0584402299467728	61.239659345381874	132.0	1	1.1	0.9				
	716	1	3.70438534856513	2.6696586556825803	0.0	0.0	1	1.0536460988575604	-2.763884413507844	11.0	1	1.1	0.9				
	717	1	0.0	0.0	0.0	0.0	2	1.0535140287637268	-23.212969197378282	22.0	1	1.1	0.9				
	718	1	0.0	0.0	0.0	0.0	4	0.9561924655887141	17.556548500181616	11.5	1	1.1	0.9				
	719	1	0.0	0.0	0.0	0.0	1	1.071027925697257	10.258337724998642	132.0	1	1.1	0.9				
	720	1	5.459146496424319	2.3426339661463595	0.0	0.0	4	1.0507791206322932	60.250728886571125	33.0	1	1.1	0.9				
	721	1	0.0	0.0	0.0	0.0	3	1.050990690437015	-18.500310122219137	110.0	1	1.1	0.9				
	722	1	0.0	0.0	0.0	0.0	3	1.0178348869376352	-25.62694496183436	132.0	1	1.1	0.9				
	723	2	0.0	0.0	0.0	0.0	4	1.0706455678043556	57.96283139626194	1.0	1	1.1	0.9				
	724	1	1.04031343215331	-0.9063463668111709	0.0	0.0	3	1.0592574621210507	-11.295382545755084	132.0	1	1.1	0.9				
	725	1	0.0	0.0	0.0	0.0	1	1.0690487750833468	-9.731056704098688	132.0	1	1.1	0.9				
	726	1	0.0	0.0	0.0	0.0	3	1.0825989265956402	2.5892258569206734	275.0	1	1.1	0.9				
	727	1	1.92557989855413	-22.203619719165403	0.0	1.7474708075104297	3	1.045477204870006	-16.439672102812647	132.0	1	1.1	0.9				
	728	1	0.0	0.0	0.0	0.0	3	1.045800881677272	-19.498721411298906	110.0	1	1.1	0.9				
	729	1	0.0	0.0	0.0	0.0	4	1.0210420422670818	13.511450842331017	132.0	1	1.1	0.9				
	730	1	10.892607133415378	4.314982315206899	0.0	0.0	3	1.0481404682617694	-19.354681294613208	110.0	1	1.1	0.9				
	731	1	25.5331817143029	4.24297217381746	0.0	0.0	5	1.1000000102110536	-13.687903165539518	22.0	1	1.1	0.9				
	732	1	0.0	0.0	0.0	0.0	2	1.0272269840413923	-7.233611805541367	500.0	1	1.1	0.9				
	733	1	97.1050388719274	-0.7245183648190019	0.0	0.0	1	1.0419313561338766	-18.54575369470434	132.0	1	1.1	0.9				
	734	1	0.0	0.0	0.0	0.0	2	1.0797691229588053	0.4884083619266607	220.0	1	1.1	0.9				
	735	1	3.6906752113828	17.9814802803077	0.0	0.0	4	1.0271220872304296	58.10742058059011	66.0	1	1.1	0.9				
	736	1	0.103413162226789	0.879647608219832	0.0	0.0	3	1.020605512732063	-21.97050386972391	66.0	1	1.1	0.9				
	737	1	0.0	0.0	0.0	0.0	5	1.0215794321681533	-9.411283620510439	110.0	1	1.1	0.9				
	738	1	0.0	0.0	0.0	0.0	3	1.054743414734291	-21.987852399930034	110.0	1	1.1	0.9				
	739	1	0.0	0.0	0.0	0.0	1	1.0763898443404365	-2.01232257325478	132.0	1	1.1	0.9				
	740	1	0.0	0.0	0.0	-19.828121023764794	3	1.0394961188718872	-27.46945062039751	275.0	1	1.1	0.9				
	741	1	0.0	0.0	0.0	0.0	4	0.993204871145255	66.80238079790404	13.2	1	1.1	0.9				
	742	1	37.97760783812062	7.856519432982438	0.0	8.110014498606322	1	1.055970266138114	-8.19167709161765	66.0	1	1.1	0.9				
	743	1	0.0	0.0	0.0	0.0	4	1.0024672625115638	59.9014595300422	66.0	1	1.1	0.9				
	744	1	0.0	0.0	0.0	0.0	3	1.0348075499664589	-16.25535439568683	132.0	1	1.1	0.9				
	745	1	0.0	0.0	0.0	0.0	3	1.0250883823798966	-19.049033698472712	132.0	1	1.1	0.9				
	746	1	6.635115039953961	0.390992249250412	0.0	0.0	2	1.040458198684707	1.3050732831158847	66.0	1	1.1	0.9				
	747	1	-24.5875283879838	0.0	0.0	-0.2815214428454639	2	0.9566306980769722	-1.8715238842309665	22.0	1	1.1	0.9				
	748	1	0.0	0.0	0.0	0.0	3	1.0071936074256091	-29.683258081577183	132.0	1	1.1	0.9				
	749	1	0.0	0.0	0.0	0.0	1	1.0551428336261517	-4.788591516532025	330.0	1	1.1	0.9				
	750	2	0.0	0.0	0.0	0.0	4	1.0284736003883084	68.71622601142771	0.6899999999999998	1	1.1	0.9				
	751	1	0.0	0.0	0.0	0.0	1	1.0345282556450324	-8.790118735767427	330.0	1	1.1	0.9				
	752	2	0.0	0.0	0.0	0.0	5	0.9785648134060642	1.6591394069153218	11.0	1	1.1	0.9				
	753	1	3.2766448979673393	2.2751195251138	0.0	0.0	3	1.0278357218967749	-6.285984373062564	33.0	1	1.1	0.9				
	754	1	-6.321807256489991	0.0	0.0	0.062422145700082164	1	1.0518837736586055	-1.0196346760317434	22.0	1	1.1	0.9				
	755	1	0.0	0.0	0.0	0.0	1	1.0440617627523852	-16.662135642676315	11.0	1	1.1	0.9				
	756	1	9.809992313347758	0.4668915359380191	0.0	0.0	1	1.066387052015636	-13.152103138617978	132.0	1	1.1	0.9				
	757	1	138.099319126361	35.2016740600468	0.0	0.0	2	1.057310292278419	-27.957721567361794	66.0	1	1.1	0.9				
	758	1	0.0	0.0	0.0	0.0	1	1.0468086737824118	-2.06869457620009	330.0	1	1.1	0.9				
	759	1	0.0	0.0	0.0	0.0	4	1.0435761715921885	56.82793488085963	66.0	1	1.1	0.9				
	760	1	0.0	0.0	0.0	0.0	1	1.0362897707756316	-2.1452934535535513	330.0	1	1.1	0.9				
	761	1	0.0	0.0	0.0	-0.8982786989999986	4	1.0327417255898457	57.50187877512136	66.0	1	1.1	0.9				
	762	2	0.0	0.0	0.0	0.0	4	1.0490199182600428	78.94921205888926	0.6899999999999998	1	1.1	0.9				
	763	1	0.0	0.0	0.0	0.0	3	1.0235293341320417	-21.16153978206176	110.0	1	1.1	0.9				
	764	1	19.067126095181056	5.318302226226966	0.0	0.0	1	1.0552343090764276	-11.641203699956087	132.0	1	1.1	0.9				
	765	1	19.157369922016944	5.23623543561995	0.0	0.0	1	1.0535945221120604	-19.761078105714745	132.0	1	1.1	0.9				
	766	1	0.0	0.0	0.0	0.0	1	1.036784942600889	-18.90646965172902	132.0	1	1.1	0.9				
	767	1	0.0	0.0	0.0	0.0	1	1.10000000800216	-0.33187608145374586	330.0	1	1.1	0.9				
	768	1	0.0	0.0	0.0	0.0	1	1.0541347723882777	-19.86892107560103	132.0	1	1.1	0.9				
	769	1	1.1200335927479	0.730782591217384	0.0	0.0	1	1.0376092679509696	-9.836458494388502	15.0	1	1.1	0.9				
	770	1	20.005432422843757	3.19648576191929	0.0	0.0	1	1.0531584906667313	-19.767743228915432	132.0	1	1.1	0.9				
	771	1	30.33861132697958	9.55786679800786	0.0	0.0	1	1.064440267216146	-1.0719820250998229	132.0	1	1.1	0.9				
	772	1	9.74856156277284	0.305403592210449	0.0	0.0	3	1.0345988912966602	-21.02461378641644	33.0	1	1.1	0.9				
	773	1	176.73390301466	-4.11325372574511	0.0	0.0	1	1.062350728286972	-23.940314336228777	33.0	1	1.1	0.9				
	774	2	0.0	0.0	0.0	0.0	4	1.0588774719604672	57.65226064798964	11.5	1	1.1	0.9				
	775	1	45.2972273315787	12.83239761444702	0.0	19.8922508135438	3	1.0175849728022266	-20.607299403326895	33.0	1	1.1	0.9				
	776	1	26.454673812920205	1.9926384834664899	0.0	0.0	1	1.0488759420027278	-20.462275916661987	132.0	1	1.1	0.9				
	777	1	0.0	0.0	0.0	0.0	1	1.090233767305864	-13.4146501618533	0.55	1	1.1	0.9				
	778	1	0.0	0.0	0.0	0.0	3	1.0283402092173888	-20.24200200453881	132.0	1	1.1	0.9				
	779	1	66.05197622275733	13.340704959799485	0.0	167.431074902415	1	1.0602276102246342	-19.352204263698326	132.0	1	1.1	0.9				
	780	1	0.0	0.0	0.0	0.0	3	1.0254212308476465	-19.152868368326118	132.0	1	1.1	0.9				
	781	1	0.0	0.0	0.0	39.442905746400385	5	1.0291242850674933	-6.925817000221688	110.0	1	1.1	0.9				
	782	2	15.073614745303402	7.24901046796725	0.0	0.0	3	1.0491848544435567	6.807849194250243	15.75	1	1.1	0.9				
	783	1	0.0	0.0	0.0	0.0	2	1.0441567703207695	-23.41015631950008	220.0	1	1.1	0.9				
	784	1	-3.06059989218204	0.0	0.0	0.0	1	1.056349317491976	-0.24896115639026747	0.55	1	1.1	0.9				
	785	1	14.351080166066993	4.8297562069088205	0.0	0.0	4	0.9972552437464597	53.033527145338475	11.0	1	1.1	0.9				
	786	1	1.1293788691031281	1.962782475738642	0.0	0.0	2	1.033063984564922	-11.970281100564206	66.0	1	1.1	0.9				
	787	1	5.71487122002896	0.6839430433690551	0.0	0.0	4	1.0050687873187538	61.57434024737066	33.0	1	1.1	0.9				
	788	1	0.0	0.0	0.0	0.0	5	1.0118123615227796	-10.787551041684692	110.0	1	1.1	0.9				
	789	1	0.0	0.0	0.0	0.0	4	0.9932048745192844	66.80238079702067	275.0	1	1.1	0.9				
	790	1	0.0	0.0	0.0	0.0	2	0.9943125055296472	2.065359221493246	330.0	1	1.1	0.9				
	791	1	1.35882550641554	-1.4752681215880399	0.0	0.0	3	1.0562793523976717	-15.779445825142545	132.0	1	1.1	0.9				
	792	1	10.352476997643382	3.8385998511577	0.0	0.0	4	0.9796006069454879	56.824554695137564	11.0	1	1.1	0.9				
	793	1	0.0	0.0	0.0	0.0	1	1.036012380724942	3.3745006121237897	330.0	1	1.1	0.9				
	794	1	0.0	0.0	0.0	0.0	4	0.9540270678646282	65.03112180742957	132.0	1	1.1	0.9				
	795	1	0.0	0.0	0.0	0.0	1	1.008811134751875	-3.7729994060398675	132.0	1	1.1	0.9				
	796	1	0.0	0.0	0.0	0.0	1	1.0102363029749033	-4.195278845371316	132.0	1	1.1	0.9				
	797	1	0.0	0.0	0.0	101.936927339993	3	1.0621599536866082	-16.96875479442507	110.0	1	1.1	0.9				
	798	2	0.0	0.0	0.0	0.0	5	0.9991959821562386	-4.6161493726565785	11.0	1	1.1	0.9				
	799	1	12.172761701020098	2.8710756106516797	0.0	0.0	3	1.0523086358035045	-18.705362572047783	110.0	1	1.1	0.9				
	800	1	0.0	0.0	0.0	-1.7160530640000016	4	1.0506168350226142	60.44283138256035	275.0	1	1.1	0.9				
	801	1	0.0	0.0	0.0	0.0	3	1.0245238017502776	-19.15693698216936	132.0	1	1.1	0.9				
	802	1	0.0	0.0	0.0	0.0	1	1.0755244220674862	-7.763933678894106	132.0	1	1.1	0.9				
	803	1	0.0	0.0	0.0	0.0	2	1.050922726446874	-16.63534926800368	220.0	1	1.1	0.9				
	804	1	0.0	0.0	0.0	0.0	5	1.0959638136971948	-3.515079572441773	220.0	1	1.1	0.9				
	805	1	0.0	0.0	0.0	0.0	1	1.0843655357845678	2.9728569669332465	132.0	1	1.1	0.9				
	806	1	36.17865755324917	6.922959991360182	0.0	0.0	1	1.0123077495074246	-25.600803216950382	11.0	1	1.1	0.9				
	807	2	0.0	0.0	0.0	0.0	5	1.000070836902041	3.557353716807322	11.0	1	1.1	0.9				
	808	1	0.0	0.0	0.0	0.0	2	1.071237552668689	-8.858365848016458	66.0	1	1.1	0.9				
	809	1	0.0	0.0	0.0	-1.267404975000003	4	1.0485828513133828	59.51446086827633	275.0	1	1.1	0.9				
	810	1	0.0	0.0	0.0	0.0	2	1.0241675306130544	-6.726149393991335	275.0	1	1.1	0.9				
	811	1	0.0	0.0	0.0	0.0	2	1.0127857654346808	-10.286620099718123	500.0	1	1.1	0.9				
	812	1	0.0	0.0	0.0	0.0	3	1.0538277605899191	-16.377136087650552	110.0	1	1.1	0.9				
	813	1	14.2534222819245	9.3896193828518	0.0	0.0	1	1.0527282173780903	-20.616222337221018	132.0	1	1.1	0.9				
	814	1	2.6974127487645	-0.518176212407649	0.0	0.0	5	1.0299351115246562	-7.7164621819734025	11.0	1	1.1	0.9				
	815	1	0.0	0.0	0.0	0.0	5	1.0414933289939738	-7.7442968072959015	110.0	1	1.1	0.9				
	816	1	-13.584044715054297	0.0	0.0	-5.082986681889742	2	1.0148908514103085	8.856711062100688	0.65	1	1.1	0.9				
	817	1	36.235787898863705	0.793718510266626	0.0	0.0	3	1.0418253831425868	-20.707656404191123	33.0	1	1.1	0.9				
	818	1	0.0	0.0	0.0	1.1279398342058997	4	1.042687904629289	70.93590763752158	0.48	1	1.1	0.9				
	819	1	0.0	0.0	0.0	0.0	4	1.07692970668712	57.32503211180245	66.0	1	1.1	0.9				
	820	1	-43.084699273509	0.0	0.0	-0.40307864109473296	2	0.9565483616474902	-1.6766935091412345	22.0	1	1.1	0.9				
	821	1	0.0	0.0	0.0	0.0	4	1.0620312122390085	57.57603507979134	66.0	1	1.1	0.9				
	822	2	0.0943259037151933	0.08743726937780161	0.0	0.0	1	0.9560007911085909	11.215594940819418	15.4	1	1.1	0.9				
	823	1	9.23653643496986	1.6285408646186799	0.0	0.0	4	1.0013007389482431	55.10586152739242	11.0	1	1.1	0.9				
	824	1	0.0	0.0	0.0	0.0	3	1.0805365422939712	-0.6105023380753123	275.0	1	1.1	0.9				
	825	1	0.0	0.0	0.0	29.097992239909747	4	1.0518721856511815	58.45008644584452	275.0	1	1.1	0.9				
	826	2	25.869081946544696	12.3137372527523	0.0	0.0	3	1.0414026984991527	0.8620462996065733	20.0	1	1.1	0.9				
	827	2	0.0	0.0	0.0	0.0	2	1.0257496985233088	-9.756572350741097	15.75	1	1.1	0.9				
	828	1	0.0	0.0	0.0	0.0	3	1.0283857269216663	-0.3751385807327757	110.0	1	1.1	0.9				
	829	1	29.0899719892396	4.04375306206564	0.0	0.0	3	1.064353950279322	-16.75625556678067	66.0	1	1.1	0.9				
	830	1	0.0	0.0	0.0	50.20244928775348	3	1.0510622444922735	-5.54036086424612	132.0	1	1.1	0.9				
	831	1	0.0	0.0	0.0	0.0	1	1.0873265030497135	-8.035173369936908	132.0	1	1.1	0.9				
	832	2	0.0	0.0	0.0	0.0	4	1.039773537067091	70.50643238261256	33.0	1	1.1	0.9				
	833	1	0.0	0.0	0.0	0.0	5	1.0488907450335239	-10.932259828769645	110.0	1	1.1	0.9				
	834	1	15.65741383527699	8.07652210311396	0.0	0.0	4	1.008670045742379	56.244277728707814	33.0	1	1.1	0.9				
	835	1	0.0	0.0	0.0	0.0	3	1.0483603050144252	-14.860943209909703	110.0	1	1.1	0.9				
	836	1	0.0	0.0	0.0	0.0	3	1.0566163686271655	-21.681553825595287	110.0	1	1.1	0.9				
	837	1	0.0	0.0	0.0	0.0	2	0.994312505049053	2.065359224264456	330.0	1	1.1	0.9				
	838	1	177.64074572847602	42.2609093818087	0.0	52.29641066631301	2	1.0346571990941358	-28.95236549420917	66.0	1	1.1	0.9				
	839	1	0.0	0.0	0.0	1.1054837101418495	4	1.0426631907274848	70.93590763753447	0.48	1	1.1	0.9				
	840	1	4.81612260274971	2.43793865752146	0.0	0.0	3	1.0296860493105815	-18.49746793986404	33.0	1	1.1	0.9				
	841	1	12.707319878491798	4.01615223692181	0.0	0.0	4	0.9985844372474026	54.57335393930556	11.0	1	1.1	0.9				
	842	2	0.0	0.0	0.0	0.0	5	0.9837743379618401	3.5834580101921323	11.0	1	1.1	0.9				
	843	1	0.0	0.0	0.0	0.0	1	1.055850479670572	-9.73105636182408	11.0	1	1.1	0.9				
	844	1	0.0	0.0	0.0	0.0	2	0.9820423610435555	-0.18910379237716993	132.0	1	1.1	0.9				
	845	1	0.0	0.0	0.0	51.7095351498574	3	1.02997190395312	-20.053506295114214	132.0	1	1.1	0.9				
	846	2	0.046108789184317	0.0428978709062561	0.0	0.0	2	1.0393716403720863	8.706962526374694	15.0	1	1.1	0.9				
	847	1	56.4152170908384	46.5694678054377	0.0	0.0	3	1.051081283198158	-11.999540059248526	66.0	1	1.1	0.9				
	848	1	0.0	0.0	0.0	-5.707333615810607	5	0.99241591455292	-7.122288953234143	13.8	1	1.1	0.9				
	849	2	0.0	0.0	0.0	-189.68407547394764	3	1.0414626753649974	-17.95833922095236	275.0	1	1.1	0.9				
	850	1	2.783507180151714	-14.38635413850714	0.0	0.0	3	1.0545881083034998	-13.69722229495426	132.0	1	1.1	0.9				
	851	1	5.95045176579752	2.56236065968051	0.0	0.0	4	0.9833758764775977	57.6537720441944	11.0	1	1.1	0.9				
	852	1	1.92798706148141	-16.89329836739043	0.0	0.0	3	1.0772836300244453	-0.855909246113838	275.0	1	1.1	0.9				
	853	1	29.795506208285698	8.59285198678589	0.0	0.0	3	0.8890719723197358	-32.61821724230529	22.0	1	1.2	0.8				
	854	1	0.0	0.0	0.0	0.0	1	1.06465348220875	-0.7418185849964863	11.0	1	1.1	0.9				
	855	1	0.0	0.0	0.0	0.0	1	0.9748203138030825	6.214754037334484	330.0	1	1.1	0.9				
	856	1	0.0	0.0	0.0	0.0	4	1.0615552705239295	64.62607161291645	275.0	1	1.1	0.9				
	857	1	0.0	0.0	0.0	0.0	4	1.0059980706815121	53.850119067050386	132.0	1	1.1	0.9				
	858	1	34.9562463221899	8.25452116908095	0.0	0.0	3	1.0722288393098072	0.30274148141881124	66.0	1	1.1	0.9				
	859	1	80.430232870505	30.824093108362604	0.0	0.0	1	1.0674643386726679	-9.793692396691686	132.0	1	1.1	0.9				
	860	1	0.0	0.0	0.0	0.0	4	0.9020710992960101	29.363757462882255	66.0	1	1.1	0.9				
	861	1	2.63684411429353	1.132840416689124	0.0	0.0	4	1.0601869187706567	57.7514752704301	33.0	1	1.1	0.9				
	862	2	0.0	0.0	0.0	0.0	5	1.0167840866652795	-1.4699902665699738	16.0	1	1.1	0.9				
	863	1	0.0	0.0	0.0	0.0	4	1.057095129180317	66.42479129615576	275.0	1	1.1	0.9				
	864	1	0.0	0.0	0.0	0.0	1	1.0358924378145322	-12.697792378186621	330.0	1	1.1	0.9				
	865	1	0.0	0.0	0.0	0.0	5	1.021240929992388	-8.9263316405158	110.0	1	1.1	0.9				
	866	1	0.0	0.0	0.0	0.0	5	1.0160299534455366	-5.701271419471484	110.0	1	1.1	0.9				
	867	1	0.204617755515501	-0.5711166389006191	0.0	0.0	2	1.0504809872728522	-25.354587725082972	66.0	1	1.1	0.9				
	868	1	29.9439579344742	8.03079409989151	0.0	0.0	3	1.0398328625251994	-20.634037186175497	66.0	1	1.1	0.9				
	869	1	10.29926802053908	3.6588513867616608	0.0	0.0	4	1.0116040360087655	53.399042479105304	11.0	1	1.1	0.9				
	870	1	63.495530594278094	16.168201305059952	0.0	0.0	1	1.0517361528997704	-19.07389807449131	132.0	1	1.1	0.9				
	871	1	0.0	0.0	0.0	0.0	3	1.0458052440289871	-17.477603847276804	110.0	1	1.1	0.9				
	872	1	163.97825275055789	36.2119666882158	0.0	44.516296207150404	2	1.0228494443965421	-28.449574972460077	66.0	1	1.1	0.9				
	873	1	0.14758767950721097	-2.54461793536078	0.0	0.0	3	1.037413166797944	-20.12840707150705	11.0	1	1.1	0.9				
	874	1	0.0	0.0	0.0	0.0	1	1.051971820696056	-12.489764327557218	132.0	1	1.1	0.9				
	875	1	0.0	0.0	0.0	0.0	4	1.0510599183041942	56.9172078604507	66.0	1	1.1	0.9				
	876	1	0.0	0.0	0.0	0.0	1	1.0493167614198609	-18.38414313956738	110.0	1	1.1	0.9				
	877	1	0.0	0.0	0.0	-36.698709251077936	4	1.0471523022682363	60.17720657024945	275.0	1	1.1	0.9				
	878	1	0.0	0.0	0.0	0.0	2	0.9749281363079596	-16.992993820876848	10.5	1	1.1	0.9				
	879	1	168.4172231187763	24.0559888990575	0.0	0.0	3	1.0611094225630242	1.230104977375587	132.0	1	1.1	0.9				
	880	1	2.2926686986223803	-0.21934176889881496	0.0	0.0	5	1.0522373059548793	-5.650908581239457	22.0	1	1.1	0.9				
	881	1	8.26616495036222	4.1235905870272305	0.0	0.0	4	1.0560000846989768	55.17648594363973	11.0	1	1.1	0.9				
	882	1	0.0	0.0	0.0	0.0	1	1.0380717819887217	-9.799364826259493	330.0	1	1.1	0.9				
	883	1	5.78397217995366	1.57657965494506	0.0	0.0	4	0.9975449176970279	57.20451734396094	11.0	1	1.1	0.9				
	884	1	3.85065853295568	2.52628405379481	0.0	0.0	1	1.0899453562419799	-25.844083304202726	33.0	1	1.1	0.9				
	885	1	-5.28103313928014	1.57365585478968	0.0	0.0	5	1.0117075155745159	-3.9446370516119376	11.0	1	1.1	0.9				
	886	1	35.137669799740294	1.842055573573844	0.0	0.0	3	1.0433461103277297	-20.213064853692725	66.0	1	1.1	0.9				
	887	1	68.7480104352174	12.9866376084909	0.0	0.0	3	1.0604929345300804	-13.681124629637315	66.0	1	1.1	0.9				
	888	1	0.0	0.0	0.0	-0.21405703500000017	4	1.0266278442276542	57.57776861315977	66.0	1	1.1	0.9				
	889	1	7.609967843447901	2.56851554650422	0.0	0.0	4	1.0261563866271652	54.71825222359376	11.0	1	1.1	0.9				
	890	1	0.0	0.0	0.0	0.0	2	1.0593465507153255	-12.942891045037511	220.0	1	1.1	0.9				
	891	1	1.9464628310788448	-0.22322793607302	0.0	0.0	4	1.0442491270008354	57.021700911693365	66.0	1	1.1	0.9				
	892	1	28.055727169051803	7.367766584916039	0.0	0.0	1	1.0506618543797974	-12.975407996996601	132.0	1	1.1	0.9				
	893	1	0.0	0.0	0.0	0.0	2	1.0761983589471613	8.776862453441652	66.0	1	1.1	0.9				
	894	1	30.111314873995305	5.82582067433736	0.0	0.0	1	1.0400819154016567	-18.548821064663592	11.0	1	1.1	0.9				
	895	1	31.665514492417934	6.213712242047026	0.0	0.0	4	1.0476457058561224	60.091023971464615	33.0	1	1.1	0.9				
	896	1	0.0	0.0	0.0	0.0	2	1.0658183582154923	-17.62716754695247	21.0	1	1.1	0.9				
	897	1	0.0	0.0	0.0	0.0	1	1.0466521143638337	-10.36904183144173	132.0	1	1.1	0.9				
	898	1	21.888100493378897	9.40893772218851	0.0	0.0	3	1.039850303756863	-5.136480707390969	110.0	1	1.1	0.9				
	899	2	32.9123161610551	24.711783958261503	0.0	0.0	1	1.019726277003449	11.480822563523718	23.0	1	1.1	0.9				
	900	1	0.0	0.0	0.0	0.0	2	1.0413598426347102	-18.64198331638847	220.0	1	1.1	0.9				
	901	1	0.0	0.0	0.0	196.31135710515096	2	1.0440901575858519	-23.409822398103557	220.0	1	1.1	0.9				
	902	1	23.3330353536967	9.00891567383017	0.0	0.0	1	1.0528056744625318	-19.77471017711855	132.0	1	1.1	0.9				
	903	1	17.944003521226342	9.016822778878133	0.0	-4.9940764243723805	1	1.0829719508780384	-1.5996160842182372	66.0	1	1.1	0.9				
	904	1	2.9145850639238504	-0.20232489533424403	0.0	0.0	5	1.02889221506429	-8.309035559587644	11.0	1	1.1	0.9				
	905	1	4.69843236100227	2.0483416797407	0.0	0.0	4	1.0264907028825374	54.65456996090965	11.0	1	1.1	0.9				
	906	1	0.0	0.0	0.0	0.0	3	1.018383144564787	-18.14560214766784	132.0	1	1.1	0.9				
	907	1	0.0	0.0	0.0	0.0	4	1.0038006011322642	60.34518451853149	66.0	1	1.1	0.9				
	908	1	0.0	0.0	0.0	0.0	1	0.9741011344119384	6.342129750962653	330.0	1	1.1	0.9				
	909	2	0.0387934326939285	0.038430588806048	0.0	0.0	1	1.0080874973465905	11.360995776853272	12.5	1	1.1	0.9				
	910	2	18.8268303699326	20.8671664316095	0.0	0.0	3	1.0630934085154038	11.857421034869327	19.5	1	1.1	0.9				
	911	1	0.0	0.0	0.0	0.0	4	0.9893475495948576	59.56453110145237	66.0	1	1.1	0.9				
	912	1	67.4622559882222	15.451166156671006	0.0	15.7340733902575	3	1.0476856515119017	-18.035356119295564	33.0	1	1.1	0.9				
	913	1	26.239211317897997	6.01115613494553	0.0	0.0	3	1.0735337323361378	-6.266981566661757	132.0	1	1.1	0.9				
	914	1	0.0	0.0	0.0	0.0	4	1.0105501402343224	61.21496555480597	66.0	1	1.1	0.9				
	915	1	-3.3379271239627606	0.0	0.0	13.0353994753305	1	0.9793286107828734	-1.6993790721972024	11.0	1	1.1	0.9				
	916	1	0.0	0.0	0.0	0.0	2	1.0130028868630285	-16.146400530995383	220.0	1	1.1	0.9				
	917	1	-20.5648680556712	0.0	0.0	-3.910596988102419	1	1.0788171162801437	1.2805752764717346	22.0	1	1.1	0.9				
	918	1	0.2529728813969496	-0.160422459266894	0.0	0.0	4	1.0744414465296244	57.540745172770976	11.0	1	1.1	0.9				
	919	1	0.0	0.0	0.0	0.0	3	1.048610032170445	-19.116155567986564	110.0	1	1.1	0.9				
	920	1	0.0	0.0	0.0	0.0	3	1.040331984843012	-2.9688581418112334	132.0	1	1.1	0.9				
	921	1	52.1446072876835	-10.4186994219702	0.0	0.0	1	1.0525974414232406	-20.669061118648514	132.0	1	1.1	0.9				
	922	2	1.55235963503504	1.30523845625692	0.0	0.0	4	1.0127472609122448	60.48401040355366	13.8	1	1.1	0.9				
	923	1	0.234253788612597	-3.2682003359179	0.0	0.0	1	1.0515971605866117	-17.631867900894576	132.0	1	1.1	0.9				
	924	1	21.2390310211436	5.22193309465209	0.0	0.0	3	0.9985111178879577	-30.020971658830312	22.0	1	1.1	0.9				
	925	1	0.0	0.0	0.0	0.0	4	0.9016125402056944	29.284388672985894	11.0	1	1.1	0.9				
	926	2	0.0	0.0	0.0	0.0	4	0.9797710275421653	57.51178721607525	11.5	1	1.1	0.9				
	927	1	0.0	0.0	0.0	0.0	2	1.0218867066474746	-19.172488964048966	66.0	1	1.1	0.9				
	928	2	0.0	0.0	0.0	0.0	4	1.004211773391222	77.97656545387268	0.6899999999999998	1	1.1	0.9				
	929	1	0.0	0.0	0.0	0.0	4	1.0419756447177793	56.80669605206533	66.0	1	1.1	0.9				
	930	1	0.0	0.0	0.0	0.0	3	1.0625544423122317	1.9839520501012664	330.0	1	1.1	0.9				
	931	1	0.0	0.0	0.0	0.0	4	1.0621343089583717	17.55654841691567	132.0	1	1.1	0.9				
	932	1	0.19611612309236082	0.16626221270877825	0.0	0.0	3	1.064282232698864	-12.185486134743249	132.0	1	1.1	0.9				
	933	2	0.0	0.0	0.0	0.0	1	1.0999999948957477	19.254282377960607	11.5	1	1.1	0.9				
	934	1	0.0	0.0	0.0	0.0	3	1.0419851464849443	-20.4561816907663	110.0	1	1.1	0.9				
	935	1	0.0	0.0	0.0	0.0	3	1.049368464744378	-18.93859966434672	110.0	1	1.1	0.9				
	936	2	0.0	0.0	0.0	30.815467547625293	1	1.0093343838763422	-3.9001616804177277	132.0	1	1.1	0.9				
	937	1	0.0	0.0	0.0	0.0	1	1.0142088860247533	-22.388024497662567	33.0	1	1.1	0.9				
	938	2	0.0	0.0	0.0	0.0	4	0.9838754123234025	57.51178707931785	11.5	1	1.1	0.9				
	939	1	0.0	0.0	0.0	0.0	5	1.0480720052993646	8.221356945920865	22.0	1	1.1	0.9				
	940	1	33.7484809163647	4.29561025180333	0.0	0.0	4	0.9814683939955533	49.00285159892367	11.0	1	1.1	0.9				
	941	1	0.0	0.0	0.0	0.0	1	1.004116014897549	-10.812559436778667	500.0	1	1.1	0.9				
	942	1	0.0	0.0	0.0	0.0	1	1.0515025549817554	-12.467389158041703	132.0	1	1.1	0.9				
	943	1	2.129260653318655	-0.9918092056268359	0.0	0.0	1	1.0490168675374172	-19.429755812126782	132.0	1	1.1	0.9				
	944	1	2.75289610125721	2.24967369426005	0.0	-5.634113970437088	3	1.0370766498956174	-0.9527982358711004	6.6	1	1.1	0.9				
	945	1	-18.45662472600812	0.0	0.0	10.795830222758003	5	0.9889426478002452	-7.1847178323644805	33.0	1	1.1	0.9				
	946	1	-12.400487943291699	0.0	0.0	0.0	2	1.0687490906740098	-8.49778974373467	0.6899999999999998	1	1.1	0.9				
	947	1	0.0	0.0	0.0	99.87174930516629	3	1.0689625508459224	-16.228622138203658	132.0	1	1.1	0.9				
	948	1	2.2201449029556897	0.542116818691604	0.0	0.0	2	1.0257677246504153	-7.089819694538183	22.0	1	1.1	0.9				
	949	1	0.0	0.0	0.0	0.0	4	0.9932048704882268	66.80238082755386	9.5	1	1.1	0.9				
	950	1	240.76320201148502	47.6937070925918	0.0	0.0	2	1.0339459726793163	-30.09137185110102	66.0	1	1.1	0.9				
	951	1	30.927028901102897	8.522199174101647	0.0	0.0	3	1.0206977153547194	-19.303264085235355	66.0	1	1.1	0.9				
	952	1	0.0	0.0	0.0	0.0	1	1.092733253384509	-3.9343393025653697	330.0	1	1.1	0.9				
	953	1	0.0	0.0	0.0	0.0	3	1.0551101769911122	-16.65268737250519	110.0	1	1.1	0.9				
	954	1	21.8225086853667	4.555951919110489	0.0	0.0	3	0.9809813039397639	-17.354187188031656	33.0	1	1.1	0.9				
	955	1	35.530706723075	-6.55735906660613	0.0	0.0	1	1.0490599188708638	-21.422374081398985	132.0	1	1.1	0.9				
	956	1	0.0	0.0	0.0	0.0	4	1.030227697993934	56.933590889951525	66.0	1	1.1	0.9				
	957	1	4.885595035588369	-2.2717689439412205	0.0	0.0	1	1.0967825668996278	-6.845873328650656	132.0	1	1.1	0.9				
	958	1	0.0	0.0	0.0	0.0	5	1.0116493817517913	-10.786517720622948	110.0	1	1.1	0.9				
	959	2	0.21457886436600204	0.12258108298135899	0.0	0.0	2	1.099999986310422	-9.8479529375274	10.5	1	1.1	0.9				
	960	1	0.0	0.0	0.0	0.0	1	1.0706737373562878	-5.429592365956376	132.0	1	1.1	0.9				
	961	2	0.0	0.0	0.0	0.0	2	1.0487935863735351	8.540967132446402	13.8	1	1.1	0.9				
	962	1	8.93522284454042	-8.45543114831485	0.0	0.0	2	1.057585045195057	-4.1467675742091465	66.0	1	1.1	0.9				
	963	1	12.2861720269851	0.29849594164732807	0.0	0.0	3	1.0625123523091047	-12.137499848609307	66.0	1	1.1	0.9				
	964	1	0.0	0.0	0.0	0.0	4	0.9387673653394063	63.920350698739576	132.0	1	1.1	0.9				
	965	1	12.750372715092201	1.7354742952440902	0.0	0.0	3	0.9988841996971569	-31.833399361540568	132.0	1	1.1	0.9				
	966	1	0.0	0.0	0.0	0.0	1	1.1000000100075022	1.5735866455375753	11.5	1	1.1	0.9				
	967	1	0.0	0.0	0.0	0.0	1	1.0788422252700622	-8.690756672431858	132.0	1	1.1	0.9				
	968	1	0.0	0.0	0.0	-62.150755693204694	1	1.0945502957546343	0.28403674077044194	330.0	1	1.1	0.9				
	969	2	5.12143868251629	0.0	0.0	0.0	3	1.0479915590684843	10.099208742788631	15.0	1	1.1	0.9				
	970	1	0.0	0.0	0.0	0.0	1	1.0890911401638426	-2.2682718604485697	132.0	1	1.1	0.9				
	971	1	103.7758308898197	19.8401998823269	0.0	0.0	1	1.0546659561768472	-2.303889890742025	132.0	1	1.1	0.9				
	972	1	0.0	0.0	0.0	0.0	1	1.0381691467995298	-13.220874982642595	132.0	1	1.1	0.9				
	973	2	0.176659434401989	0.0	0.0	0.0	3	1.0734973894031237	8.450280400989968	11.0	1	1.1	0.9				
	974	1	0.0	0.0	0.0	-0.22567322699999937	4	1.0347188219214458	57.07532365546024	66.0	1	1.1	0.9				
	975	1	0.0	0.0	0.0	0.0	5	1.0513241724225169	-2.2481607433898785	110.0	1	1.1	0.9				
	976	1	77.2411993972098	16.30479746015821	0.0	0.0	3	1.0714292452270378	1.56000448249904	132.0	1	1.1	0.9				
	977	1	41.4392100594888	2.9868363854211233	0.0	0.0	1	1.091312330366593	-17.76017918765548	66.0	1	1.1	0.9				
	978	1	21.3296455351594	2.4644022689636795	0.0	0.0	1	1.02591588133971	-20.700709803992673	66.0	1	1.1	0.9				
	979	1	158.3305676122174	30.76314024858066	0.0	59.59430044703179	1	1.055969714769646	-18.469620056728658	132.0	1	1.1	0.9				
	980	1	0.0	0.0	0.0	0.0	2	1.019582008840184	-21.485624304345475	220.0	1	1.1	0.9				
	981	1	30.0722346170119	4.050884320829811	0.0	0.0	3	1.0762895414626001	-5.881903233840503	66.0	1	1.1	0.9				
	982	1	80.1908816720433	32.1475637420714	0.0	19.289397814664998	3	1.000806816411798	-17.355666410304785	33.0	1	1.1	0.9				
	983	1	0.0	0.0	0.0	0.0	1	1.0658233897641411	-1.4322592923072248	132.0	1	1.1	0.9				
	984	1	9.25038510654196	-3.81287449774007	0.0	0.0	3	1.0446663548958537	-13.089951013979562	132.0	1	1.1	0.9				
	985	2	0.0	0.0	0.0	-7.701346375793216	4	1.0354054105111872	68.86050801543519	33.0	1	1.1	0.9				
	986	1	0.0	0.0	0.0	0.0	2	0.9958981737363181	2.2881728457840436	330.0	1	1.1	0.9				
	987	1	0.0	0.0	0.0	15.402845868142343	4	1.005301561008537	74.10916033436109	33.0	1	1.1	0.9				
	988	1	0.0	0.0	0.0	0.0	2	0.9980126835892875	-12.488320968389415	220.0	1	1.1	0.9				
	989	1	0.0	0.0	0.0	0.0	4	1.0616907890125165	64.62510170496562	275.0	1	1.1	0.9				
	990	1	3.25400810175017	-1.031853577980213	0.0	0.0	3	1.0144430195294818	-26.667453957379475	132.0	1	1.1	0.9				
	991	1	0.0	0.0	0.0	0.0	4	1.0552801849976197	66.80238076278773	275.0	1	1.1	0.9				
	992	1	10.96351240602322	3.787834273442629	0.0	0.0	4	0.970004175133393	45.80137667852555	66.0	1	1.1	0.9				
	993	1	5.35157284631748	1.1219982267125002	0.0	0.0	4	0.9476703698912227	44.45512944439678	33.0	1	1.1	0.9				
	994	1	0.0	0.0	0.0	-0.3920352869999998	4	1.0132373455221548	59.06278236906665	66.0	1	1.1	0.9				
	995	1	0.0	0.0	0.0	122.31071220897095	3	1.074675549385868	-9.970528000481703	275.0	1	1.1	0.9				
	996	1	17.965401431407642	1.44501982107405	0.0	0.0	4	1.012449904943911	47.6639926201632	11.0	1	1.1	0.9				
	997	1	106.64518520172169	10.807601357026952	0.0	0.0	1	1.0510364285171303	-17.90325155709103	33.0	1	1.1	0.9				
	998	1	108.54805770472944	-2.218421861264757	0.0	0.0	1	1.0546924200332006	-12.417253984217067	132.0	1	1.1	0.9				
	999	1	0.0	0.0	0.0	0.0	2	1.0935379315629372	12.146217628490682	11.0	1	1.1	0.9				
	1000	1	0.0	0.0	0.0	0.0	4	1.0427578764408272	63.27860977958814	132.0	1	1.1	0.9				
	1001	1	118.5567821139808	14.131319954035709	0.0	49.25613838480789	2	1.0350356348588934	-19.75936534494412	66.0	1	1.1	0.9				
	1002	1	3.48388253204711	1.00154139901698	0.0	0.0	4	0.98359073967144	12.991755941430542	33.0	1	1.1	0.9				
	1003	1	71.85817074920371	30.5613856263202	0.0	20.116392718628	3	1.0331053133733483	-23.064994688108207	33.0	1	1.1	0.9				
	1004	1	0.0	0.0	0.0	0.0	2	1.0791410944651365	-17.62716755274102	500.0	1	1.1	0.9				
	1005	1	0.0	0.0	0.0	0.0	2	0.9980126835892875	-12.488320968389415	33.0	1	1.1	0.9				
	1006	1	0.567323553623725	0.0	0.0	-2.2564771930617287	1	1.0294033391586026	-3.2828641271284607	0.6899999999999998	1	1.1	0.9				
	1007	1	7.181646446851831	1.6746792132735298	0.0	0.0	3	1.0230581309201494	-17.47257196235147	66.0	1	1.1	0.9				
	1008	1	6.2870313187832	3.1347044809380495	0.0	0.0	3	1.0641454649640423	-16.874860632859935	66.0	1	1.1	0.9				
	1009	2	0.0894937716460321	0.0930797259162646	0.0	0.0	1	0.9562228499015726	11.149369461380214	15.4	1	1.1	0.9				
	1010	1	0.0	0.0	0.0	0.0	3	1.0206650412579479	-23.971461349868978	132.0	1	1.1	0.9				
	1011	1	11.10570671984134	-17.21502321180606	0.0	0.0	3	1.0455630160803009	-19.566751677068183	110.0	1	1.1	0.9				
	1012	1	0.0	0.0	0.0	-61.28309358106928	3	1.0441556135146326	-25.270966461881777	275.0	1	1.1	0.9				
	1013	2	2.94927706166124	1.38589267322733	0.0	0.0	4	1.0589899197140387	73.10242619023283	16.0	1	1.1	0.9				
	1014	1	9.526357261584142	2.6105207456925896	0.0	0.0	3	1.0485008665691244	-27.400615510082034	22.0	1	1.1	0.9				
	1015	1	0.0	0.0	0.0	27.5769489619415	5	1.0597874703692765	-18.273326021319722	110.0	1	1.1	0.9				
	1016	1	0.0	0.0	0.0	0.0	4	1.0186709217192302	57.569150850051344	66.0	1	1.1	0.9				
	1017	1	0.0	0.0	0.0	0.0	1	1.0550967255583736	-16.435450827388316	330.0	1	1.1	0.9				
	1018	1	0.0	0.0	0.0	0.0	4	0.9562317725199879	46.08146850518416	132.0	1	1.1	0.9				
	1019	1	0.0	0.0	0.0	0.0	3	1.0099005141722772	-29.305585052575264	132.0	1	1.1	0.9				
	1020	1	15.038017737538178	0.44578767901649713	0.0	0.0	1	1.0458308657405067	-11.113964857493205	66.0	1	1.1	0.9				
	1021	2	0.0	0.0	0.0	0.0	5	1.0922407892313273	-2.7192689800426124	11.0	1	1.1	0.9				
	1022	1	0.0	0.0	0.0	0.0	1	1.0811582230854402	-0.32480973742193314	330.0	1	1.1	0.9				
	1023	1	0.0	0.0	0.0	0.0	3	1.08581749331587	-8.598380338346923	275.0	1	1.1	0.9				
	1024	1	1.81125079850936	-2.60214330289713	0.0	0.0	3	1.0590205495723062	-5.288199655823559	6.6	1	1.1	0.9				
	1025	1	0.0	0.0	0.0	0.0	4	1.0594718283230045	62.09866442593255	132.0	1	1.1	0.9				
	1026	1	0.0	0.0	0.0	0.0	2	0.994312505049053	2.065359224264456	15.0	1	1.1	0.9				
	1027	1	0.0	0.0	0.0	0.0	2	1.0312267735282201	-7.2556288382791045	330.0	1	1.1	0.9				
	1028	1	108.9168469911006	17.73653415581519	0.0	24.27965605585369	2	1.0215782043017902	-19.159578247899375	66.0	1	1.1	0.9				
	1029	1	110.536595894477	28.829399584920502	0.0	19.915813833670704	3	1.041277680602461	-20.23866324904471	33.0	1	1.1	0.9				
	1030	1	7.888747577803771	2.14984633136205	0.0	0.0	3	1.0290444821940463	-18.321087082697176	11.0	1	1.1	0.9				
	1031	1	8.36778367828513	2.5890406616586694	0.0	0.0	4	0.9876734917045866	55.258165697224456	11.0	1	1.1	0.9				
	1032	2	0.09191597477369938	0.0946137851933017	0.0	0.0	1	0.9562117723456568	11.152663441390123	15.4	1	1.1	0.9				
	1033	2	2.94676093480042	1.50007566219997	0.0	0.0	4	1.069168282662933	73.0362479651671	16.0	1	1.1	0.9				
	1034	2	0.0	0.0	0.0	0.0	1	1.0511418948080125	-4.630218419060231	15.75	1	1.1	0.9				
	1035	1	0.0	0.0	0.0	0.0	3	1.046239459944097	-19.4731561748335	110.0	1	1.1	0.9				
	1036	1	2.83867607538979	2.416459847174211	0.0	0.0	2	1.0569364488859376	-22.423391863807048	11.0	1	1.1	0.9				
	1037	1	124.3923881613149	53.9825750993497	0.0	0.0	1	1.0337171283590156	-3.610301610647399	132.0	1	1.1	0.9				
	1038	1	7.4485846506111395	0.333228652507067	0.0	0.0	1	1.0440218560029098	-10.429989151746604	11.0	1	1.1	0.9				
	1039	1	0.0	0.0	0.0	0.0	1	1.090625242753228	-7.874131291189197	11.0	1	1.1	0.9				
	1040	1	0.0	0.0	0.0	0.0	1	1.0731690680903283	-11.610103540664603	132.0	1	1.1	0.9				
	1041	1	1.34021784564555	1.1810020390162201	0.0	0.0	1	1.0467405001459398	5.718807733867295	66.0	1	1.1	0.9				
	1042	1	25.90526013294844	8.45952076368862	0.0	19.85385090457281	3	1.0427776867351917	-20.63598868695916	66.0	1	1.1	0.9				
	1043	1	0.10215504828840499	-0.07624182731648911	0.0	0.0	5	1.0635548927411262	-5.668900652743995	11.0	1	1.1	0.9				
	1044	1	0.101179745025001	-0.31782638497673904	0.0	0.0	4	1.0100791907579008	60.848736169978174	11.0	1	1.1	0.9				
	1045	1	2.6673895262580403	0.838730720978882	0.0	0.0	4	1.052571033085724	57.4894563188566	11.0	1	1.1	0.9				
	1046	1	1.2486985527869299	0.909505742653459	0.0	0.0	4	1.0140594910690526	55.86321229342503	132.0	1	1.1	0.9				
	1047	1	0.0	0.0	0.0	0.0	3	1.0682141450976095	-3.574593193809041	275.0	1	1.1	0.9				
	1048	1	-16.4040159864128	0.0	0.0	-2.9745974592603703	2	1.0548119791806831	8.599526129715128	0.65	1	1.1	0.9				
	1049	1	20.396758080548363	9.35078423141688	0.0	0.0	3	1.0203605699134468	-17.890997858434226	132.0	1	1.1	0.9				
	1050	1	0.0	0.0	0.0	0.0	1	1.0834173946596253	-7.4472682550633005	132.0	1	1.1	0.9				
	1051	1	21.493420448134984	-0.33719673562138586	0.0	0.0	1	1.0656594672691029	-13.049634821296547	132.0	1	1.1	0.9				
	1052	1	0.0	0.0	0.0	0.0	4	0.9796967582962229	57.511787178677864	66.0	1	1.1	0.9				
	1053	1	312.7942262876151	59.2539502974479	0.0	45.310513414409904	2	1.0074023883415977	-27.103886235419875	66.0	1	1.1	0.9				
	1054	1	2.86565043062568	0.9180621844714512	0.0	0.0	5	1.0740866011787586	-7.425157111357856	22.0	1	1.1	0.9				
	1055	1	6.383520669957581	-4.864378894874547	0.0	0.0	4	1.0234160147079971	56.06697809416309	33.0	1	1.1	0.9				
	1056	1	0.0	0.0	0.0	0.0	3	1.06395464146124	-3.9138882239936503	275.0	1	1.1	0.9				
	1057	1	0.182544517193129	1.2962265603502299	0.0	0.0	3	1.050628802739428	-18.878239101929136	110.0	1	1.1	0.9				
	1058	1	0.0	0.0	0.0	0.0	1	1.0693291223813095	-0.8102357950920804	132.0	1	1.1	0.9				
	1059	1	24.109205815278102	6.27467704216484	0.0	160.632906526327	1	1.0592878454784531	-19.134700110674775	132.0	1	1.1	0.9				
	1060	1	61.5488392405573	4.59941439625202	0.0	0.0	3	1.066193310615929	-12.3756265653058	66.0	1	1.1	0.9				
	1061	1	1.71129514994603	2.6494563332431	0.0	0.0	5	1.0206458836758292	-9.329398255538544	22.0	1	1.1	0.9				
	1062	1	0.0	0.0	0.0	0.0	1	1.0625991303925348	-4.967070526269537	132.0	1	1.1	0.9				
	1063	1	1.34802927457504	-7.41469687042199	0.0	2.5864903407110793	3	1.0547704572190642	-2.4233633601874747	132.0	1	1.1	0.9				
	1064	2	24.5770346607918	13.020185481211902	0.0	0.0	3	1.0522346086751273	8.183616425045996	20.0	1	1.1	0.9				
	1065	1	0.0	0.0	0.0	0.0	4	1.0258496376601716	57.526872561814635	66.0	1	1.1	0.9				
	1066	1	0.0	0.0	0.0	0.0	1	1.011830782908657	-8.85588919783388	132.0	1	1.1	0.9				
	1067	2	14.456884345612696	8.42000324605801	0.0	0.0	3	1.029048475863173	1.5192597063031175	15.75	1	1.1	0.9				
	1068	1	53.7102691888801	10.44727609174233	0.0	0.0	3	1.073428060765829	-2.4307698905827944	132.0	1	1.1	0.9				
	1069	1	16.295529192293298	6.81198767242939	0.0	6.520032971944659	4	1.049643548765326	54.72771673863864	11.0	1	1.1	0.9				
	1070	1	0.0	0.0	0.0	0.0	5	1.0112838829083188	-10.708688580224798	110.0	1	1.1	0.9				
	1071	1	1.2457492680387598	-0.664264286632184	0.0	0.0	5	1.0598109420889685	-18.28710450584221	110.0	1	1.1	0.9				
	1072	1	0.0	0.0	0.0	0.0	3	1.0250515869958106	-20.890490145106494	110.0	1	1.1	0.9				
	1073	1	10.36757488414203	-0.0485898785246537	0.0	0.0	5	1.0160062090578958	-12.13939708960712	22.0	1	1.1	0.9				
	1074	1	41.3555862885761	13.248952871302599	0.0	14.534653943404546	3	1.008915165871875	-33.487325096836834	22.0	1	1.1	0.9				
	1075	1	0.0	0.0	0.0	-137.936744852876	1	0.9835549162133734	-11.699897948439336	33.0	1	1.1	0.9				
	1076	1	0.0	0.0	0.0	0.0	5	1.099999828766309	-2.7921622211249257	22.0	1	1.1	0.9				
	1077	1	13.1037097620226	8.37518649364309	0.0	0.0	1	1.0242795029739757	-3.0804071783852445	132.0	1	1.1	0.9				
	1078	1	0.0	0.0	0.0	0.0	2	0.974928137118121	-16.992993814865294	10.5	1	1.1	0.9				
	1079	2	0.0	0.0	0.0	0.0	2	1.1000000085153623	-12.279412742362632	220.0	1	1.1	0.9				
	1080	1	0.0	0.0	0.0	0.0	3	1.0502847404718052	-19.394011791121944	110.0	1	1.1	0.9				
	1081	1	29.176687909570802	9.886487036965278	0.0	0.0	1	1.0381270986043212	-18.336781845585676	132.0	1	1.1	0.9				
	1082	2	0.0	0.0	0.0	-0.333975848741801	2	1.0522654725668927	9.592380046900809	33.0	1	1.1	0.9				
	1083	2	0.0	0.0	0.0	0.0	2	0.9628874174202942	-12.184377587992335	11.0	1	1.1	0.9				
	1084	1	0.0	0.0	0.0	0.0	3	1.063354560605612	-14.630210570439804	275.0	1	1.1	0.9				
	1085	2	0.0	0.0	0.0	0.0	5	1.0114659770414873	-18.232474011089383	11.5	1	1.1	0.9				
	1086	2	0.0	0.0	0.0	0.0	5	0.9902001751654942	-5.050433337304341	11.0	1	1.1	0.9				
	1087	2	0.0	0.0	0.0	0.0	3	0.9307960113731449	-26.605708217016186	11.0	1	1.1	0.9				
	1088	1	53.90064672877951	29.370121235023973	0.0	0.0	2	1.045245837569115	-26.49288240357288	22.0	1	1.1	0.9				
	1089	1	6.33466533076837	-11.27047371755102	0.0	0.0	3	1.0413361401564065	0.2784287540120223	22.0	1	1.1	0.9				
	1090	1	0.0	0.0	0.0	0.0	3	1.0494336844325016	-18.988007347204423	110.0	1	1.1	0.9				
	1091	1	0.0	0.0	0.0	0.0	3	1.014396888350771	-19.808951887470236	110.0	1	1.1	0.9				
	1092	1	5.0391577204961795	3.02881362562781	0.0	0.0	4	1.0073021038898826	56.67984220524216	11.0	1	1.1	0.9				
	1093	1	0.0	0.0	0.0	0.0	1	1.046052089584683	-13.638243068584343	330.0	1	1.1	0.9				
	1094	1	1.7163797946842392	-3.137962159964353	0.0	0.0	4	0.9969356961421831	66.57850944601469	66.0	1	1.1	0.9				
	1095	1	79.8823462888885	36.8842467795345	0.0	19.640499741388506	3	1.0737182246204717	-21.49643447678184	33.0	1	1.1	0.9				
	1096	1	6.761213582798842	3.994818322593345	0.0	0.0	4	0.9886033458245224	52.13435748803071	132.0	1	1.1	0.9				
	1097	1	0.0	0.0	0.0	0.0	2	1.034702645347767	-21.064984468069667	22.0	1	1.1	0.9				
	1098	1	208.067374577714	70.02451123098248	0.0	0.0	2	1.0374566493662591	-26.99169537215435	66.0	1	1.1	0.9				
	1099	1	2.28247238744795	0.586273124143481	0.0	0.0	1	1.0463245613316077	-8.888400354070379	66.0	1	1.1	0.9				
	1100	1	0.0	0.0	0.0	0.0	2	1.090194848212666	-17.046520724702184	220.0	1	1.1	0.9				
	1101	1	245.26663208138163	85.02624961588181	0.0	82.45979792252179	1	1.0360233245672619	-15.899606147689976	132.0	1	1.1	0.9				
	1102	1	50.3033259281897	9.9147898162847	0.0	0.0	1	1.0502609834909236	-20.436680207858092	132.0	1	1.1	0.9				
	1103	1	74.98616880916622	20.1776398486976	0.0	0.0	2	1.0451856040315926	-25.846535781867168	66.0	1	1.1	0.9				
	1104	1	64.2013557200355	11.18227022510906	0.0	0.0	3	1.0686904238898591	-6.462988340215865	132.0	1	1.1	0.9				
	1105	1	90.1242680461896	17.66737634370252	0.0	19.291643046475905	3	1.0376893479530385	-22.75392877282898	33.0	1	1.1	0.9				
	1106	1	0.0	0.0	0.0	0.0	4	1.0190678343292114	58.613248885621836	66.0	1	1.1	0.9				
	1107	2	0.0	0.0	0.0	0.0	2	1.0352133102566992	11.240627627735368	0.6899999999999998	1	1.1	0.9				
	1108	1	47.8228401746794	8.40931931990571	0.0	0.0	1	1.0609722583095333	-6.786307772642235	132.0	1	1.1	0.9				
	1109	1	0.0	0.0	0.0	0.0	2	1.057163689313508	-16.060930629377992	220.0	1	1.1	0.9				
	1110	1	0.0	0.0	0.0	0.0	3	1.0539994473500514	-14.406519502723507	132.0	1	1.1	0.9				
	1111	1	0.0	0.0	0.0	0.0	1	1.036084863322214	-15.900797264288423	132.0	1	1.1	0.9				
	1112	1	0.0	0.0	0.0	0.0	2	1.073188096054766	-20.11079624845838	500.0	1	1.1	0.9				
	1113	1	0.0	0.0	0.0	0.0	1	1.076342412836478	0.7278711441636798	132.0	1	1.1	0.9				
	1114	1	0.0	0.0	0.0	0.0	1	1.0873265030497135	-8.035173369936908	11.0	1	1.1	0.9				
	1115	2	0.0714593282807618	0.0702238406734541	0.0	0.0	2	1.0301638097243697	-9.554542500879998	10.5	1	1.1	0.9				
	1116	1	0.0	0.0	0.0	0.0	3	1.03984367431541	-18.75195113050459	110.0	1	1.1	0.9				
	1117	1	0.0	0.0	0.0	0.0	3	1.0856575147326142	-13.123932446306087	19.1	1	1.1	0.9				
	1118	1	0.0	0.0	0.0	0.0	2	1.0523735013169933	8.122848632934472	132.0	1	1.1	0.9				
	1119	2	17.4121562782648	10.893810214865999	0.0	0.0	1	0.972221716336249	8.518641050984693	22.0	1	1.1	0.9				
	1120	1	17.60028372945305	4.76784836505111	0.0	0.0	3	1.01669375792264	-24.29828926055659	11.0	1	1.1	0.9				
	1121	1	24.23846854848349	4.824177519214159	0.0	0.0	4	0.9929325369343263	53.30775761929801	11.0	1	1.1	0.9				
	1122	1	0.0	0.0	0.0	0.0	3	1.0480824935775392	-18.6024914615167	110.0	1	1.1	0.9				
	1123	3	0.0	0.0	0.0	0.0	5	0.9398585161450554	-4.521488811013448e-31	18.0	1	1.1	0.9				
	1124	1	0.0	0.0	0.0	0.0	3	1.0473219431977836	-21.09108953786542	110.0	1	1.1	0.9				
	1125	1	0.0	0.0	0.0	0.0	1	1.0534526992185427	-15.397380662254726	330.0	1	1.1	0.9				
	1126	1	0.0	0.0	0.0	30.2475361833349	5	1.0617945989078434	-9.465894789031061	110.0	1	1.1	0.9				
	1127	2	0.0	0.0	0.0	0.0	5	0.9396174571963885	-6.897297173230618e-9	18.0	1	1.1	0.9				
	1128	1	0.0	0.0	0.0	0.0	3	1.0483203566148136	-18.281053005125454	110.0	1	1.1	0.9				
	1129	1	17.818989703028457	9.36089918079669	0.0	0.0	1	1.0552338530688192	-19.75564918683499	132.0	1	1.1	0.9				
	1130	2	42.047680030390616	29.526598063297598	0.0	0.0	2	1.0351359482706657	-18.24135971070946	20.0	1	1.1	0.9				
	1131	1	14.997183499787997	0.0	0.0	1.4999104982083695	4	1.0940201232364541	67.803873038482	33.0	1	1.1	0.9				
	1132	1	13.651130227223781	-4.989302688580609	0.0	0.0	1	1.0875221669693358	-8.099344178912924	66.0	1	1.1	0.9				
	1133	1	74.1393060408265	0.577643759458047	0.0	10.332089640665801	1	1.08643981418756	-13.698975585975546	66.0	1	1.1	0.9				
	1134	1	0.0	0.0	0.0	14.339210506528602	4	0.9953918429174465	18.761328925510107	132.0	1	1.1	0.9				
	1135	1	0.0	0.0	0.0	0.0	3	1.0622703891500098	-12.129453938831245	132.0	1	1.1	0.9				
	1136	1	12.75081507823046	0.9336974987668458	0.0	0.0	5	1.0485166620437278	-9.48198997882283	22.0	1	1.1	0.9				
	1137	1	0.0	0.0	0.0	0.0	5	1.0764297230708613	-9.82346677232126	220.0	1	1.1	0.9				
	1138	1	0.0	0.0	0.0	0.0	1	1.0755667792235093	-7.7184937100732975	132.0	1	1.1	0.9				
	1139	1	969.0150037223428	274.39628427689956	0.0	221.55104858288502	1	1.0218709786164528	-9.131775069692244	330.0	1	1.1	0.9				
	1140	2	25.175595185420402	12.379340618205099	0.0	0.0	3	1.0407851457807813	0.8961440370437754	20.0	1	1.1	0.9				
	1141	2	0.0	0.0	0.0	0.0	4	1.0999999927659894	66.67249377309825	0.6899999999999998	1	1.1	0.9				
	1142	1	0.0	0.0	0.0	0.0	4	1.0517790947485366	68.50126440532149	275.0	1	1.1	0.9				
	1143	2	0.0	0.0	0.0	0.0	4	1.100000010551428	26.7666965396696	33.0	1	1.1	0.9				
	1144	1	0.0	0.0	0.0	0.0	3	1.0380683145121088	-19.60567386640229	110.0	1	1.1	0.9				
	1145	1	0.0	0.0	0.0	0.0	3	1.0838185467009147	0.49496711072134547	275.0	1	1.1	0.9				
	1146	1	0.0	0.0	0.0	-151.66557784192293	2	1.0425215969398054	2.065359220439879	330.0	1	1.1	0.9				
	1147	1	0.0	0.0	0.0	0.0	3	1.0644660259916663	-12.769101700845253	275.0	1	1.1	0.9				
	1148	1	1.2226403057556599	-5.955085278113041	0.0	0.0	3	1.052481481488013	-4.994979379558831	132.0	1	1.1	0.9				
	1149	1	0.0	0.0	0.0	0.0	5	1.0239558177913843	-6.851381292168409	110.0	1	1.1	0.9				
	1150	2	5.21447525225747	0.0	0.0	0.0	3	1.0498011014929365	10.71615868208395	15.0	1	1.1	0.9				
	1151	1	0.0	0.0	0.0	0.0	5	1.0272779176056375	-6.65939076506339	110.0	1	1.1	0.9				
	1152	1	27.932951948812203	11.41139221383081	0.0	0.0	1	1.0573927631072138	-9.291181766791695	66.0	1	1.1	0.9				
	1153	1	0.0	0.0	0.0	13.361749854055201	4	1.0955331388269085	24.091568126513273	33.0	1	1.1	0.9				
	1154	1	0.0	0.0	0.0	0.0	1	1.0730174681881828	-5.7946814010166365	132.0	1	1.1	0.9				
	1155	2	0.0	0.0	0.0	1.318796384148289	2	1.051367891174019	6.885180965328302	33.0	1	1.1	0.9				
	1156	1	0.0	0.0	0.0	0.0	5	1.0293509123613724	-6.726424056273807	110.0	1	1.1	0.9				
	1157	1	19.847578751075687	2.84812939842175	0.0	0.0	1	1.0773952642179376	-10.87994620938692	66.0	1	1.1	0.9				
	1158	1	3.8686182659591104	2.4089230521896807	0.0	0.0	2	1.0347027543330163	-21.06498492833279	11.0	1	1.1	0.9				
	1159	1	36.2239385383779	8.35585038005672	0.0	0.0	2	1.0386344085687393	-13.524161857042316	66.0	1	1.1	0.9				
	1160	1	0.0	0.0	0.0	0.0	1	1.0102485186598136	-5.381076686656642	500.0	1	1.1	0.9				
	1161	1	62.21852749079271	22.9226375778034	0.0	0.0	3	1.1000000100971197	-4.839882285487286	66.0	1	1.1	0.9				
	1162	1	0.0	0.0	0.0	0.0	5	1.0283890427131737	-7.190453150552624	110.0	1	1.1	0.9				
	1163	1	39.09994929755929	34.8980633722483	0.0	0.0	3	0.9959947653031581	-21.079540378883838	66.0	1	1.1	0.9				
	1164	2	0.0	0.0	0.0	0.0	3	1.0105318698791035	-29.26978225962169	132.0	1	1.1	0.9				
	1165	1	20.92114256412834	2.399831678306691	0.0	0.0	1	1.048780328210806	-15.677505677926648	132.0	1	1.1	0.9				
	1166	1	0.0	0.0	0.0	0.0	2	1.066395705292523	-20.826517545983855	11.0	1	1.1	0.9				
	1167	2	0.0	0.0	0.0	0.0	2	1.0578636965678205	10.287251413949903	13.8	1	1.1	0.9				
	1168	1	0.0	0.0	0.0	0.0	2	1.0443651499659912	-11.421136634642018	220.0	1	1.1	0.9				
	1169	1	0.0	0.0	0.0	0.0	3	1.0569196541304549	-17.85053875065369	110.0	1	1.1	0.9				
	1170	1	0.0	0.0	0.0	0.0	4	0.9932048745192844	66.80238079702067	10.5	1	1.1	0.9				
	1171	2	0.0	0.0	0.0	-49.60047858466942	4	1.0516088320063293	59.374196831650366	275.0	1	1.1	0.9				
	1172	1	0.0	0.0	0.0	0.0	3	1.005594919698645	-26.546296099079527	132.0	1	1.1	0.9				
	1173	1	0.0	0.0	0.0	0.0	1	1.0493088836224909	1.9785695133760577	330.0	1	1.1	0.9				
	1174	1	0.0	0.0	0.0	0.0	3	0.9944272973826097	-18.128714159791887	19.1	1	1.1	0.9				
	1175	2	0.0	0.0	0.0	0.0	4	0.900000010859939	65.30875947005312	0.6899999999999998	1	1.1	0.9				
	1176	1	0.0	0.0	0.0	0.0	4	0.9759053855020599	60.893515290981895	11.0	1	1.1	0.9				
	1177	2	23.513236102598498	16.190581050045598	0.0	0.0	3	1.0868590638861007	3.0270232952761176	20.0	1	1.1	0.9				
	1178	1	0.0	0.0	0.0	0.0	4	1.01893587638892	58.520602263793855	66.0	1	1.1	0.9				
	1179	1	0.0	0.0	0.0	0.0	1	1.046786091656117	-8.134522348236473	500.0	1	1.1	0.9				
	1180	1	0.0959064914658666	-0.6381049964600239	0.0	0.0	4	0.9888436166761916	61.24011226589682	11.0	1	1.1	0.9				
	1181	1	0.0	0.0	0.0	0.0	1	1.0440617627523852	-16.662135642676315	132.0	1	1.1	0.9				
	1182	2	5.03742613884914	0.0	0.0	0.0	3	0.9665971570511509	9.07041596513791	10.5	1	1.1	0.9				
	1183	1	0.0	0.0	0.0	0.0	1	1.0732875812763571	-12.259518806520116	132.0	1	1.1	0.9				
	1184	2	0.0	0.0	0.0	0.0	4	1.0665653865975038	91.09614795922126	0.6899999999999998	1	1.1	0.9				
	1185	1	1.23069639581465	0.148527247897536	0.0	0.0	5	1.0225653753316162	-7.975114361905582	22.0	1	1.1	0.9				
	1186	1	632.5183891335347	-25.520239119883648	0.0	110.23872074438299	1	1.0363468376492875	-19.41444482291977	132.0	1	1.1	0.9				
	1187	1	14.84276607464216	3.6845196400964104	0.0	0.0	3	1.0072111724073467	-24.048839403112027	11.0	1	1.1	0.9				
	1188	1	0.0	0.0	0.0	0.0	1	1.0869650714779606	-7.986987478024862	11.0	1	1.1	0.9				
	1189	1	0.0	0.0	0.0	4.77737188013271	4	1.0695515532018123	21.5624886829735	11.0	1	1.1	0.9				
	1190	1	0.0	0.0	0.0	0.0	4	1.0649423881831093	57.23294443617291	66.0	1	1.1	0.9				
	1191	1	6.39434930019695	0.321420691079041	0.0	0.0	5	1.026409856403109	-8.511424178329484	33.0	1	1.1	0.9				
	1192	1	0.0	0.0	0.0	0.0	1	1.0698563360507423	-14.42943052531537	132.0	1	1.1	0.9				
	1193	1	27.349202350283598	9.1831444198072	0.0	0.0	3	1.0526686256331228	-14.509136454312419	33.0	1	1.1	0.9				
	1194	1	12.794056315128968	4.23152802724112	0.0	0.0	5	1.07409478185737	-7.113930173142037	22.0	1	1.1	0.9				
	1195	1	0.0	0.0	0.0	0.0	3	1.083719530447341	-10.347097414444681	132.0	1	1.1	0.9				
	1196	2	0.0	0.0	0.0	0.6512590869702422	4	1.0457804436195304	65.85371996773311	33.0	1	1.1	0.9				
	1197	1	0.0	0.0	0.0	0.0	5	1.0486606884542722	-7.786664908991881	1.0	1	1.1	0.9				
	1198	1	0.0	0.0	0.0	0.0	3	1.0859552623143638	-13.176772154427479	132.0	1	1.1	0.9				
	1199	1	97.04232031456361	14.332656739203017	0.0	20.189369810856896	3	0.9548610639013173	-21.459321680557373	33.0	1	1.1	0.9				
	1200	1	15.413062602840503	-0.31732671870878	0.0	0.0	1	1.0596512964073845	-19.531422591043203	132.0	1	1.1	0.9				
	1201	1	51.3048517856447	0.9297110162096099	0.0	0.0	3	1.0711218634712418	-32.505519922585975	66.0	1	1.1	0.9				
	1202	1	45.5537968621744	12.07180622033943	0.0	0.0	1	1.086160937158807	-20.245573995871496	33.0	1	1.1	0.9				
	1203	1	203.21835046518396	47.0125214305811	0.0	46.854393570073896	2	1.02559602360964	-28.137104894628862	66.0	1	1.1	0.9				
	1204	1	0.0	0.0	0.0	0.0	5	1.02163270603158	-6.994112501628476	110.0	1	1.1	0.9				
	1205	1	0.0	0.0	0.0	0.0	3	1.0231362172866232	-21.239034905438213	110.0	1	1.1	0.9				
	1206	1	34.19279275183901	2.2713786386044688	0.0	6.207856105919931	1	1.0802177897749792	-2.783670715510486	66.0	1	1.1	0.9				
	1207	1	31.9131568962841	6.254242873053439	0.0	0.0	3	1.0138610266497976	-20.194741481732056	33.0	1	1.1	0.9				
	1208	1	0.0	0.0	0.0	0.0	3	1.066798377706683	-12.462326098283269	275.0	1	1.1	0.9				
	1209	1	0.0	0.0	0.0	0.0	5	1.062810168172974	-5.606343530845797	110.0	1	1.1	0.9				
	1210	2	0.0	0.0	0.0	0.0	2	1.1000000048492626	2.7079134307858257	0.6899999999999998	1	1.1	0.9				
	1211	1	0.0	0.0	0.0	0.0	3	1.0283579863028847	-0.37491098363152076	110.0	1	1.1	0.9				
	1212	1	0.0	0.0	0.0	0.0	1	1.0231281772317986	-8.899061563983524	330.0	1	1.1	0.9				
	1213	2	0.21807601773063695	0.130920571727213	0.0	0.0	2	1.0999999641419198	-22.197366317367138	10.5	1	1.1	0.9				
	1214	1	0.0	0.0	0.0	0.0	1	1.0704737566105174	-11.743021856369738	132.0	1	1.1	0.9				
	1215	1	4.524596690456799	0.590389267816907	0.0	0.0	3	1.0476321114574827	-17.28975013925707	110.0	1	1.1	0.9				
	1216	2	11.4064740076987	11.8983676339285	0.0	0.0	3	1.0856165568871898	-3.200708435800127	15.75	1	1.1	0.9				
	1217	1	0.0	0.0	0.0	0.0	5	1.0266691096498786	-8.047851338322767	110.0	1	1.1	0.9				
	1218	2	0.0	0.0	0.0	0.0	1	1.0132105335705113	-22.786685829194166	11.0	1	1.1	0.9				
	1219	2	26.528018161945	19.9169200363876	0.0	0.0	3	0.980675506888121	6.599126100967214	19.0	1	1.1	0.9				
	1220	1	31.4660676440551	3.41863613006812	0.0	0.0	3	1.0447046220608072	-19.628855987284552	110.0	1	1.1	0.9				
	1221	1	0.0	0.0	0.0	0.0	3	1.0282611400589279	-20.241176535586646	132.0	1	1.1	0.9				
	1222	1	101.42383786159259	22.73428051188439	0.0	19.597627417482403	3	1.0094558959876287	-21.68309700640361	33.0	1	1.1	0.9				
	1223	1	0.0	0.0	0.0	0.0	3	1.0759394345136846	-4.639201657420693	275.0	1	1.1	0.9				
	1224	1	3.5502610337775695	2.8275296573007496	0.0	0.0	1	1.1189890324259677	1.5401348252033327	33.0	1	1.2	0.8				
	1225	1	0.0	0.0	0.0	0.0	4	1.0161505537117501	58.12109202585867	66.0	1	1.1	0.9				
	1226	1	19.15264023672161	3.19504243769101	0.0	0.0	3	1.0178921386980504	-26.052861060792328	11.0	1	1.1	0.9				
	1227	1	0.0	0.0	0.0	0.0	2	1.0700151834232956	-25.003506561053293	33.0	1	1.1	0.9				
	1228	2	0.0	0.0	0.0	0.0	4	0.9841236563951756	57.51178707767448	11.5	1	1.1	0.9				
	1229	1	2.8205973120147396	1.31034160763598	0.0	0.0	4	0.9621690938341207	58.29571235658933	11.0	1	1.1	0.9				
	1230	1	2.5342752929753605	-18.7195328405197	0.0	0.0	3	1.0385269540613813	-17.00796072545081	132.0	1	1.1	0.9				
	1231	1	8.50773922660946	0.292446078457776	0.0	0.0	3	1.042888347356056	-20.49952291912987	66.0	1	1.1	0.9				
	1232	1	0.0	0.0	0.0	0.0	5	1.0283312542266054	-7.214740502482459	110.0	1	1.1	0.9				
	1233	1	0.0	0.0	0.0	0.0	4	1.0074287432210056	10.33902867255236	132.0	1	1.1	0.9				
	1234	1	0.0	0.0	0.0	0.0	4	1.045491647334705	56.79524152239664	66.0	1	1.1	0.9				
	1235	1	0.0	0.0	0.0	0.0	1	1.0554157309111762	-11.441993034216653	132.0	1	1.1	0.9				
	1236	1	0.0	0.0	0.0	0.0	4	0.9932048745192844	66.80238079702067	10.5	1	1.1	0.9				
	1237	1	48.3210758652001	10.219973561534669	0.0	4.8699781581992285	3	1.007164833067601	-31.61340454321996	11.0	1	1.1	0.9				
	1238	1	1.22793174504116	0.659180604384653	0.0	0.0	4	1.0094747718657857	57.4705395966689	11.0	1	1.1	0.9				
	1239	1	0.0	0.0	0.0	0.0	3	1.0469633842190775	-22.656566807555674	110.0	1	1.1	0.9				
	1240	1	0.0	0.0	0.0	0.0	4	1.0536834704110078	60.5892910640913	132.0	1	1.1	0.9				
	1241	1	0.0	0.0	0.0	0.0	4	1.004121486088255	60.842499630933034	66.0	1	1.1	0.9				
	1242	1	0.0	0.0	0.0	0.0	3	1.03376949087071	-16.7935769008408	132.0	1	1.1	0.9				
	1243	1	0.0	0.0	0.0	0.0	3	1.0514214259556594	-18.84128864888779	110.0	1	1.1	0.9				
	1244	2	0.0	0.0	0.0	0.0	5	1.0059654579553572	-10.70868863584271	11.0	1	1.1	0.9				
	1245	1	0.0	0.0	0.0	0.0	5	1.0597364713160087	-6.156241627432013	110.0	1	1.1	0.9				
	1246	1	0.0	0.0	0.0	0.0	5	1.0597192309912322	-9.872242557477092	110.0	1	1.1	0.9				
	1247	1	0.0	0.0	0.0	0.0	2	1.01426063736438	-16.358775567690742	220.0	1	1.1	0.9				
	1248	1	0.0	0.0	0.0	0.0	1	1.0562021125359644	-6.114444578089987	66.0	1	1.1	0.9				
	1249	1	0.0	0.0	0.0	0.0	2	0.9943125055296472	2.065359221493246	15.0	1	1.1	0.9				
	1250	1	0.0	0.0	0.0	0.0	2	1.074042368901737	14.3196846618862	66.0	1	1.1	0.9				
	1251	1	0.104108264190145	0.0121706651737914	0.0	0.0	4	0.9742371830055394	59.713733408135525	7.6	1	1.1	0.9				
	1252	1	25.453780081676104	10.0932771249217	0.0	4.895951707595956	3	1.020456292199935	-24.90565268604899	11.0	1	1.1	0.9				
	1253	1	67.2083458008327	21.8413372465082	0.0	0.0	3	1.0557105132999105	-18.381191930876295	33.0	1	1.1	0.9				
	1254	2	0.0	0.0	0.0	0.0	1	1.0170570002529562	2.493259217368433	0.6899999999999998	1	1.1	0.9				
	1255	2	42.79061005538263	-0.06698267616359033	0.0	0.0	3	1.0099548697382794	-15.130851020094083	66.0	1	1.1	0.9				
	1256	2	0.0	0.0	0.0	0.0	5	1.0167061907542616	-1.5376113747872755	16.0	1	1.1	0.9				
	1257	1	23.338663735989	6.34700787033336	0.0	0.0	1	1.0332098101374427	-5.882067100290004	66.0	1	1.1	0.9				
	1258	1	0.0	0.0	0.0	0.0	3	1.0333791157285386	-5.285474234175111	110.0	1	1.1	0.9				
	1259	1	24.174062854835704	7.0653910795226205	0.0	0.0	1	1.039272545573151	-18.4143512784404	132.0	1	1.1	0.9				
	1260	1	0.0	0.0	0.0	0.0	4	1.0609923844660272	64.13585381227679	275.0	1	1.1	0.9				
	1261	1	0.0	0.0	0.0	0.0	3	1.0682253233947758	-11.898116975187943	275.0	1	1.1	0.9				
	1262	1	7.85187370762462	2.9315077269669603	0.0	0.0	4	0.9586079938145661	57.38326755706143	7.6	1	1.1	0.9				
	1263	1	0.0	0.0	0.0	0.0	1	1.0473092059762774	-7.044900732605944	132.0	1	1.1	0.9				
	1264	1	11.54596722310376	5.177285787047031	0.0	0.0	4	1.0016908208316073	53.80606848337842	11.0	1	1.1	0.9				
	1265	1	168.62437723047458	50.354558624401115	0.0	116.674105312675	1	1.0563225121416653	-3.613122473606244	132.0	1	1.1	0.9				
	1266	1	0.0	0.0	0.0	0.0	1	0.9856256877906984	3.918436188232659	12.5	1	1.1	0.9				
	1267	1	0.0	0.0	0.0	0.0	1	1.052430470529114	-13.387134434541826	11.0	1	1.1	0.9				
	1268	2	0.0	0.0	0.0	0.0	2	1.041114062239652	-6.290047689242677	11.0	1	1.1	0.9				
	1269	1	57.801017255999895	15.27714326788242	0.0	0.0	2	1.0203459069736434	-19.819430990559056	66.0	1	1.1	0.9				
	1270	1	19.938752185966038	0.0	0.0	0.0	2	1.0563079165755542	-20.337667751677657	66.0	1	1.1	0.9				
	1271	1	0.0	0.0	0.0	0.0	4	0.958224400080108	46.48693047353557	132.0	1	1.1	0.9				
	1272	2	26.3099001010022	14.9509423831273	0.0	0.0	1	1.0268069004856208	-9.194429008888488	23.0	1	1.1	0.9				
	1273	1	0.0	0.0	0.0	0.0	1	1.0821363263994317	-11.522842376248379	132.0	1	1.1	0.9				
	1274	1	112.676631413872	30.754711900695202	0.0	19.9099069869984	3	1.0026695131291223	-20.673784706508865	33.0	1	1.1	0.9				
	1275	1	0.0	0.0	0.0	0.0	3	1.0288257406115957	-20.098059560432777	132.0	1	1.1	0.9				
	1276	1	0.0	0.0	0.0	0.0	1	1.0528357020710088	-17.935078342338954	132.0	1	1.1	0.9				
	1277	1	0.0	0.0	0.0	0.0	5	1.0640822256378693	-5.353901620527653	110.0	1	1.1	0.9				
	1278	1	0.104516655383632	-1.7242746998481397	0.0	0.0	1	1.0824138469513611	0.8686760558757294	132.0	1	1.1	0.9				
	1279	1	0.0	0.0	0.0	0.0	2	1.0780705875207117	7.632456423486205	66.0	1	1.1	0.9				
	1280	1	0.0	0.0	0.0	0.0	2	1.0116895859908193	-12.694215248952391	220.0	1	1.1	0.9				
	1281	1	0.0	0.0	0.0	0.0	5	1.0515254585565843	-2.259903380031418	110.0	1	1.1	0.9				
	1282	1	0.0	0.0	0.0	0.0	3	1.07709269571221	-3.898323117654646	275.0	1	1.1	0.9				
	1283	1	0.0	0.0	0.0	0.0	4	0.9016125402056944	29.284388672985894	132.0	1	1.1	0.9				
	1284	1	43.33486306107266	16.846471228743198	0.0	0.0	2	1.0047155257316385	-15.103662086534046	66.0	1	1.1	0.9				
	1285	1	0.0	0.0	0.0	0.0	1	1.0561689058716233	-5.381076686656642	33.0	1	1.1	0.9				
	1286	1	-20.355388152304997	0.0	0.0	-3.6806902014426894	1	1.079546711847228	1.1968833562769463	22.0	1	1.1	0.9				
	1287	1	0.0	0.0	0.0	19.143381948582803	2	1.0653949634274775	-7.394335422531665	33.0	1	1.1	0.9				
	1288	1	25.327284327243504	8.39289081714982	0.0	0.0	2	1.0449883436502905	-8.634292325295476	22.0	1	1.1	0.9				
	1289	2	15.719781461235499	18.498657379614	0.0	0.0	3	1.0400140689688167	0.938803646726294	20.0	1	1.1	0.9				
	1290	1	18.41371809935859	5.44221468107821	0.0	0.0	1	1.0424280289056553	-5.273874705236452	66.0	1	1.1	0.9				
	1291	1	0.0	0.0	0.0	0.0	3	1.0417384051154277	-17.318459274186065	132.0	1	1.1	0.9				
	1292	1	0.0	0.0	0.0	-100.10944619309201	1	1.05628102852468	-3.8300757757240116	330.0	1	1.1	0.9				
	1293	2	0.0	0.0	0.0	75.03373719449161	2	1.0518798998189705	6.112322259210027	165.0	1	1.1	0.9				
	1294	1	0.0	0.0	0.0	0.0	3	1.0915187463897384	-10.194349693013104	19.0	1	1.1	0.9				
	1295	1	0.0	0.0	0.0	0.0	3	1.054806726143426	-7.979933537349111	132.0	1	1.1	0.9				
	1296	1	0.0	0.0	0.0	0.0	3	1.0799217271502242	-14.025819473197865	275.0	1	1.1	0.9				
	1297	1	18.090055528848062	6.82603415663894	0.0	0.0	3	1.1000000106542456	-21.883804520953472	11.0	1	1.1	0.9				
	1298	2	1.76030605698377	0.904580109712109	0.0	0.0	3	1.0269703122962766	11.557910215996733	15.75	1	1.1	0.9				
	1299	1	0.0	0.0	0.0	0.0	1	1.0527428707673123	-5.773672752233031	330.0	1	1.1	0.9				
	1300	1	5.040421211574877	-2.6259862799038607	0.0	-2.634301847999995	4	1.0241171889862686	56.5584010179673	66.0	1	1.1	0.9				
	1301	1	0.0	0.0	0.0	0.0	1	1.0824339348141803	-0.7136138675106463	11.0	1	1.1	0.9				
	1302	1	5.5764885174343295	2.4664500844943795	0.0	0.0	4	1.015003666449627	62.13846738637813	132.0	1	1.1	0.9				
	1303	1	22.415421451861	-1.4695271447021498	0.0	0.0	3	1.0233472875703178	-26.689727119274007	11.0	1	1.1	0.9				
	1304	1	7.005330225560809	0.63426609095335	0.0	0.0	5	1.0101255965754485	-9.161118526238102	11.0	1	1.1	0.9				
	1305	1	0.0	0.0	0.0	0.0	2	0.997021018489061	2.584661550640886	330.0	1	1.1	0.9				
	1306	1	0.0	0.0	0.0	0.0	1	1.0569403462621307	-3.3433359403119964	132.0	1	1.1	0.9				
	1307	1	0.0	0.0	0.0	0.0	3	1.0841841432001416	1.4913492410580578	275.0	1	1.1	0.9				
	1308	1	0.0	0.0	0.0	0.0	3	0.992897128878798	-21.973645589993296	132.0	1	1.1	0.9				
	1309	1	8.10787455773614	1.8154555411851039	0.0	0.0	4	1.0250231163509966	55.35378943978612	11.0	1	1.1	0.9				
	1310	2	0.0	0.0	0.0	0.0	3	1.0864626322852666	-11.009762064691806	275.0	1	1.1	0.9				
	1311	2	0.0	0.0	0.0	0.0	2	1.0104688930786214	9.665603843712203	11.5	1	1.1	0.9				
	1312	1	0.0	0.0	0.0	0.0	1	0.954926262989571	-1.093669134595548	132.0	1	1.1	0.9				
	1313	1	1.5583918698150698	1.48272143783811	0.0	0.0	3	1.041544589597911	-20.635711724266482	66.0	1	1.1	0.9				
	1314	1	0.0	0.0	0.0	0.0	3	0.9715504706188577	-0.37517357451765104	10.5	1	1.1	0.9				
	1315	2	12.7361008552631	9.92302420080034	0.0	0.0	3	1.0415740049073299	1.6869838725035142	15.75	1	1.1	0.9				
	1316	1	0.102365530282259	-2.8625196651248297	0.0	0.0	3	1.0513440318990377	-16.963317045639222	110.0	1	1.1	0.9				
	1317	1	0.0	0.0	0.0	0.0	4	1.0841990907868921	57.413355320161415	66.0	1	1.1	0.9				
	1318	2	0.0	0.0	0.0	0.0	1	0.9557604021451758	-0.9933965372398826	11.0	1	1.1	0.9				
	1319	2	0.07360570005029439	0.0781584249287844	0.0	0.0	2	1.0296407286357534	2.018781449091303	17.0	1	1.1	0.9				
	1320	1	0.0	0.0	0.0	19.572136157192297	3	1.0258555221810324	-20.008762819376493	132.0	1	1.1	0.9				
	1321	1	0.0	0.0	0.0	0.0	1	1.0121843255806044	-4.251807369547891	500.0	1	1.1	0.9				
	1322	1	57.43071290127839	23.376606220889038	0.0	0.0	1	1.0512512686670084	-19.83602049148365	132.0	1	1.1	0.9				
	1323	1	152.55996295632195	46.6389730812297	0.0	0.0	2	1.0480977832753675	-25.541122952841057	66.0	1	1.1	0.9				
	1324	1	4.8296695143838395	1.981793874748377	0.0	0.0	4	1.0387911891482198	59.528141971998366	33.0	1	1.1	0.9				
	1325	1	0.0	0.0	0.0	0.0	4	0.9744688415487976	64.59975227762278	33.0	1	1.1	0.9				
	1326	1	0.0	0.0	0.0	0.0	3	1.0531518840355183	-19.101962627564536	110.0	1	1.1	0.9				
	1327	1	0.0	0.0	0.0	121.18082758784301	3	1.0639365599835575	-14.533187584979098	275.0	1	1.1	0.9				
	1328	1	9.343474606749409	-12.0552097676729	0.0	-3.7005941644907003	3	1.036231892466109	-17.254395482974715	132.0	1	1.1	0.9				
	1329	1	28.38667873960537	7.31072880483535	0.0	0.0	1	1.0214243568059176	-24.058408357901673	11.0	1	1.1	0.9				
	1330	1	0.0	0.0	0.0	0.0	3	1.0202250215671922	-18.615792613398618	110.0	1	1.1	0.9				
	1331	1	212.5117920743858	34.8243513141602	0.0	0.0	2	1.028304067366663	-29.98392377633391	66.0	1	1.1	0.9				
	1332	1	0.0	0.0	0.0	0.0	1	1.0364514299488283	-6.85224194303089	330.0	1	1.1	0.9				
	1333	1	53.8506285163131	12.04049320483581	0.0	0.0	1	1.0155490073634055	-26.922242955828956	11.0	1	1.1	0.9				
	1334	1	0.0	0.0	0.0	0.0	3	1.0723549656224505	-6.125110946281544	132.0	1	1.1	0.9				
	1335	1	0.0	0.0	0.0	-0.3202699560000007	4	1.0181159453085165	58.257146251174106	66.0	1	1.1	0.9				
	1336	1	0.0	0.0	0.0	80.07954398542638	1	1.0512315505163894	-2.6292080991531983	132.0	1	1.1	0.9				
	1337	1	238.10176668538202	38.2602275855889	0.0	0.0	2	1.0387803345094746	-15.820567491791873	66.0	1	1.1	0.9				
	1338	1	0.0	0.0	0.0	0.0	4	1.041566728772461	56.78264691771021	66.0	1	1.1	0.9				
	1339	1	0.0	0.0	0.0	0.0	1	1.0299978393243836	4.555866184736617	330.0	1	1.1	0.9				
	1340	1	50.0110210370732	36.100344932582	0.0	0.0	4	0.9460924977576983	59.08726786090696	33.0	1	1.1	0.9				
	1341	1	0.0	0.0	0.0	0.0	1	1.0529201950720442	-20.26847016403689	132.0	1	1.1	0.9				
	1342	1	371.9520619000958	32.040756395817574	0.0	0.0	1	1.0514428388611499	-17.99754564069831	132.0	1	1.1	0.9				
	1343	1	0.0	0.0	0.0	0.0	1	1.054188823768236	3.1483900387078996	33.0	1	1.1	0.9				
	1344	1	0.0	0.0	0.0	0.0	1	1.032637049288586	4.060493269744755	330.0	1	1.1	0.9				
	1345	1	0.0	0.0	0.0	0.0	1	1.0501294474096632	-13.085837053080027	132.0	1	1.1	0.9				
	1346	1	0.0	0.0	0.0	0.0	4	0.9937365567598144	49.00285195650119	66.0	1	1.1	0.9				
	1347	2	0.0893076585740782	0.0884848609473556	0.0	0.0	2	1.0273820854052336	6.954314807692107	15.5	1	1.1	0.9				
	1348	2	2.0279785892623496	0.89940664539272	0.0	0.0	2	1.051353157296084	-13.191545888155563	20.0	1	1.1	0.9				
	1349	1	0.0	0.0	0.0	0.0	2	0.9996729011138182	-17.25617675639785	11.0	1	1.1	0.9				
	1350	1	13.474321702229549	4.6428086301568	0.0	0.0	3	1.0067781459902514	-20.833539501726953	11.0	1	1.1	0.9				
	1351	1	23.1764743361951	1.19117251305445	0.0	0.0	1	1.0806628108320853	-12.529907241260458	33.0	1	1.1	0.9				
	1352	1	27.393409358176303	10.801121262319391	0.0	0.0	2	1.0298896542151323	-25.003506658874915	220.0	1	1.1	0.9				
	1353	2	1.04091281344453	0.0	0.0	0.0	3	1.004648097581632	-29.886860232118007	11.0	1	1.1	0.9				
	1354	1	8.925309504309018	6.697655843216932	0.0	0.0	1	1.0536293918977644	-19.811381828798122	132.0	1	1.1	0.9				
	1355	2	5.91607474051416	0.0	0.0	0.0	3	1.0032658759061632	-8.531936088076897	11.0	1	1.1	0.9				
	1356	1	24.9157356170635	11.467470581965571	0.0	0.0	3	1.0189279923419756	-18.112163339132884	132.0	1	1.1	0.9				
	1357	1	-7.48757228344437	0.0	0.0	0.0	5	1.0819916085952341	1.6579560813915184	0.6899999999999998	1	1.1	0.9				
	1358	1	0.0	0.0	0.0	0.0	3	1.037534425868025	-16.64059049980033	110.0	1	1.1	0.9				
	1359	1	0.0	0.0	0.0	0.0	2	1.0269587626233894	-7.206058722133029	22.0	1	1.1	0.9				
	1360	1	9.83670557822781	3.8813555237436694	0.0	0.0	4	0.9919772239419938	57.04962033551066	11.0	1	1.1	0.9				
	1361	1	9.21318542173556	0.9387142295474191	0.0	0.0	3	1.0340249341937389	-6.407991854675153	11.0	1	1.1	0.9				
	1362	1	0.0	0.0	0.0	0.0	3	1.0858039885552375	-10.194349693013104	132.0	1	1.1	0.9				
	1363	1	0.0	0.0	0.0	0.0	1	1.0468340214329337	-13.726920520871069	330.0	1	1.1	0.9				
	1364	1	0.0	0.0	0.0	-155.26726707816096	1	1.0521680049661621	-15.454544026589002	330.0	1	1.1	0.9				
	1365	2	0.0433923930488527	0.043749541898723696	0.0	0.0	1	0.9632003652231514	9.366375693144617	12.5	1	1.1	0.9				
	1366	1	0.0	0.0	0.0	0.0	5	1.0429853171667598	-4.4422887085666565	110.0	1	1.1	0.9				
	1367	1	306.330305398143	87.86621696319722	0.0	0.0	1	1.052551621181052	-20.090660083369738	132.0	1	1.1	0.9				
	1368	1	8.0534561468652	3.10801802081298	0.0	0.0	4	0.9991680808257328	56.023349463406504	11.0	1	1.1	0.9				
	1369	1	19.09524059923301	5.61871198750679	0.0	0.0	3	1.0705146204594633	-6.604017946150971	132.0	1	1.1	0.9				
	1370	1	28.873070921786002	-2.418692135308307	0.0	0.0	2	1.0270338613935044	-9.233715829560287	66.0	1	1.1	0.9				
	1371	2	0.0	0.0	0.0	0.0	4	1.1000000106339511	24.082315117003823	33.0	1	1.1	0.9				
	1372	1	30.0192596525771	4.37241490385612	0.0	0.0	1	1.0277713140548908	-18.62871937257507	11.0	1	1.1	0.9				
	1373	1	47.7676601507822	9.02384231187385	0.0	0.0	3	1.0879596817473505	-7.490923975152261	66.0	1	1.1	0.9				
	1374	1	0.20641770398709902	-1.2159039770923492	0.0	0.0	3	1.0556247212416439	-14.910728913332997	132.0	1	1.1	0.9				
	1375	1	29.997827276717697	6.303746532732291	0.0	0.0	2	1.0329194646577502	-27.80390023031694	22.0	1	1.1	0.9				
	1376	2	0.0	0.0	0.0	0.0	1	1.01402420808894	1.0366726932535244	0.6899999999999998	1	1.1	0.9				
	1377	1	157.8125694470862	21.81459971450883	0.0	0.0	2	1.0551274021196564	-19.54080289357297	66.0	1	1.1	0.9				
	1378	1	6.30917010282744	0.35239491717051696	0.0	0.0	5	1.0262362673491057	-8.515595587120176	33.0	1	1.1	0.9				
	1379	1	31.545768153968396	9.05926745744138	0.0	0.0	3	1.0591876819998085	-17.381340568345095	110.0	1	1.1	0.9				
	1380	1	0.0	0.0	0.0	0.0	2	0.9977996340208287	-12.538396737722284	220.0	1	1.1	0.9				
	1381	2	1.87367143145632	0.857158603200316	0.0	0.0	3	0.9913254028105505	3.3960782328876475	15.75	1	1.1	0.9				
	1382	1	0.0	0.0	0.0	0.0	3	1.030365392802593	-20.095378745680232	132.0	1	1.1	0.9				
	1383	1	46.575210781880806	3.59709528598431	0.0	0.0	3	0.9963280831559679	-19.43566862011307	33.0	1	1.1	0.9				
	1384	1	56.0804144815625	5.82388020603033	0.0	0.0	3	1.037403722710759	-23.10335964144883	33.0	1	1.1	0.9				
	1385	2	0.0	0.0	0.0	0.0	5	1.04546622021013	6.842490557650726	13.8	1	1.1	0.9				
	1386	2	0.0876203157609328	0.09076399877332152	0.0	0.0	1	0.9595591312161087	10.199906172594103	15.4	1	1.1	0.9				
	1387	1	0.0	0.0	0.0	0.0	2	1.0229698328731172	-10.616002342909216	500.0	1	1.1	0.9				
	1388	1	23.9166722361866	0.453496168584423	0.0	0.0	3	1.0066306704715413	-31.94613485092578	22.0	1	1.1	0.9				
	1389	1	0.0	0.0	0.0	97.92839353438467	3	1.051546010780283	-18.803613487379156	110.0	1	1.1	0.9				
	1390	1	25.9747980747282	7.58698890198376	0.0	0.0	2	1.0322091512439433	-23.07124809249889	22.0	1	1.1	0.9				
	1391	1	41.184766744947	17.5264675299108	0.0	0.0	1	1.0578891604178	-14.73715654987284	132.0	1	1.1	0.9				
	1392	1	3.29409624091825	0.8451467556908729	0.0	0.0	4	1.0242452879899175	55.93074971724575	11.0	1	1.1	0.9				
	1393	1	0.0	0.0	0.0	0.0	1	1.091969904843064	-3.234079557033149	132.0	1	1.1	0.9				
	1394	1	0.0	0.0	0.0	15.274630187335408	4	1.0079095794066675	74.18040761232834	33.0	1	1.1	0.9				
	1395	2	0.0	0.0	0.0	0.0	2	1.0371923815360324	7.122066715974308	0.6899999999999998	1	1.1	0.9				
	1396	1	0.0	0.0	0.0	0.0	2	1.0263175618624367	-13.524161832638347	220.0	1	1.1	0.9				
	1397	2	0.0	0.0	0.0	0.0	1	1.0519878352687184	-4.630218416873222	15.75	1	1.1	0.9				
	1398	1	5.69182668264369	1.0291609048767	0.0	0.0	4	0.9482457742533024	44.39345943483279	33.0	1	1.1	0.9				
	1399	1	4.83301326559531	-0.64754867747426	0.0	0.0	4	1.1000000096285134	56.77659705358113	11.0	1	1.1	0.9				
	1400	1	90.3345316032439	30.220930227318334	0.0	0.0	1	1.0791193806315365	-11.806725747924087	132.0	1	1.1	0.9				
	1401	1	11.30536029942794	3.54950763737481	0.0	0.0	3	1.0405885096292748	-20.40754146937195	66.0	1	1.1	0.9				
	1402	2	1.56282342983242	1.29331962912083	0.0	0.0	4	1.0078529571702792	60.49047950564868	13.8	1	1.1	0.9				
	1403	1	0.0	0.0	0.0	0.0	4	1.0595503399894823	21.631677482789723	132.0	1	1.1	0.9				
	1404	1	11.029366726801726	1.2458597064009003	0.0	0.0	4	1.0296908330053702	49.219342137664356	11.0	1	1.1	0.9				
	1405	1	17.325075152052328	2.7241302967316	0.0	0.0	1	1.0531420985894964	-19.763592585523433	132.0	1	1.1	0.9				
	1406	1	7.17046313801035	1.20565092250966	0.0	0.0	1	1.023429291817655	-15.391905878845238	66.0	1	1.1	0.9				
	1407	2	0.0	0.0	0.0	0.0	4	1.0367286263233388	72.95188525683304	33.0	1	1.1	0.9				
	1408	1	53.8821275448623	13.08299100709916	0.0	0.0	1	1.061196069872828	-1.348477027433888	132.0	1	1.1	0.9				
	1409	1	0.0	0.0	0.0	0.0	5	1.017966618175666	-10.262262342336754	110.0	1	1.1	0.9				
	1410	2	0.04727787645086649	0.0465347684986889	0.0	0.0	2	1.0210521126442258	10.343386854160531	11.5	1	1.1	0.9				
	1411	1	0.0	0.0	0.0	0.0	2	1.0556719504898922	-8.790159576484852	220.0	1	1.1	0.9				
	1412	1	17.788299871615905	9.62153780921083	0.0	0.0	1	1.0534155745493257	-20.38424090095786	132.0	1	1.1	0.9				
	1413	1	0.0	0.0	0.0	143.079156232998	2	1.040802826857409	-18.63668249110334	220.0	1	1.1	0.9				
	1414	1	38.0968672390442	-0.618437246588059	0.0	0.0	1	1.0515211830505378	-22.803354785707846	33.0	1	1.1	0.9				
	1415	2	0.0	0.0	0.0	0.0	2	1.0556471915316776	17.099686826738896	0.6899999999999998	1	1.1	0.9				
	1416	1	16.3801842965368	4.1768566359076695	0.0	0.0	3	1.0026833243516806	-24.658315204482626	11.0	1	1.1	0.9				
	1417	2	26.225068797685005	12.0761956744568	0.0	0.0	3	1.0999984439206616	11.161515487136237	20.0	1	1.1	0.9				
	1418	1	4.85123441168344	4.44555931147006	0.0	0.0	4	1.0017621636567864	60.249469339497104	66.0	1	1.1	0.9				
	1419	2	0.0	0.0	0.0	0.0	5	0.9579522879881988	-0.28157848167209115	16.0	1	1.1	0.9				
	1420	1	0.0	0.0	0.0	0.0	2	1.0343630347241455	-24.130516543593323	220.0	1	1.1	0.9				
	1421	1	0.0	0.0	0.0	0.0	4	1.0156791667788465	10.7657462819989	132.0	1	1.1	0.9				
	1422	1	40.9980201621959	12.847746295046	0.0	0.0	1	1.02949643055892	-17.080933524115725	66.0	1	1.1	0.9				
	1423	1	0.0	0.0	0.0	0.0	1	1.0554088429854582	-19.791838783492622	132.0	1	1.1	0.9				
	1424	1	0.0	0.0	0.0	0.0	3	1.0437829020150031	-21.57839751574566	110.0	1	1.1	0.9				
	1425	1	189.14303184906544	51.9688561840335	0.0	51.1720506520942	2	1.0237012433310413	-29.266441625580264	66.0	1	1.1	0.9				
	1426	1	0.0	0.0	0.0	0.0	5	1.0518626451917197	-10.627521655848323	110.0	1	1.1	0.9				
	1427	1	0.0	0.0	0.0	0.0	1	1.0464912220799147	-11.952204328115604	330.0	1	1.1	0.9				
	1428	1	0.0	0.0	0.0	1.7233732483209998	4	1.0439766672382436	70.64392902484126	0.48	1	1.1	0.9				
	1429	1	0.0	0.0	0.0	0.0	3	1.056735595651219	-15.122580779528784	275.0	1	1.1	0.9				
	1430	1	0.0	0.0	0.0	0.0	3	1.0137266501639401	-19.961219448956527	110.0	1	1.1	0.9				
	1431	1	0.0	0.0	0.0	0.0	1	1.0364631568657248	-15.90825900996117	132.0	1	1.1	0.9				
	1432	1	24.8067275092972	-0.5984451652383431	0.0	0.0	3	1.0032191071353849	-20.173022796097754	66.0	1	1.1	0.9				
	1433	2	0.0429395555164665	0.04375657760538159	0.0	0.0	2	1.037442168419458	7.68493344194237	15.0	1	1.1	0.9				
	1434	1	73.5215354724242	25.492845728200304	0.0	20.52208836255601	3	0.9948975573816984	-20.946739686239443	33.0	1	1.1	0.9				
	1435	1	103.4451249093471	41.51260807489379	0.0	0.0	1	1.0690921618071938	-13.198735519069274	132.0	1	1.1	0.9				
	1436	1	0.0	0.0	0.0	0.0	5	1.0816782852085474	-8.69685621185411	220.0	1	1.1	0.9				
	1437	1	0.0	0.0	0.0	0.0	4	1.0248507087629053	57.704582640061474	66.0	1	1.1	0.9				
	1438	1	0.0	0.0	0.0	0.0	5	1.0668650596762232	-5.43244275777814	110.0	1	1.1	0.9				
	1439	1	0.0	0.0	0.0	0.0	3	1.0078149035047617	-29.594152876308186	132.0	1	1.1	0.9				
	1440	1	0.0	0.0	0.0	0.0	3	1.0641223499121721	-16.400369180530163	132.0	1	1.1	0.9				
	1441	1	12.0357959372923	0.42013064353438107	0.0	0.0	1	1.0514759926575412	-12.561467394056843	132.0	1	1.1	0.9				
	1442	1	0.0	0.0	0.0	0.0	1	0.9783676615815783	-3.257662116071856	33.0	1	1.1	0.9				
	1443	1	0.0	0.0	0.0	0.0	4	1.0582975282236733	16.900968468427617	11.0	1	1.1	0.9				
	1444	1	18.904157862329598	-12.077994841615398	0.0	0.0	3	1.0560825956720024	-15.13711565509347	132.0	1	1.1	0.9				
	1445	1	1.6198231538217513	2.1814317388640196	0.0	0.0	3	1.0884716636417766	0.6424792199352747	275.0	1	1.1	0.9				
	1446	1	0.0	0.0	0.0	0.0	3	1.0603335201601605	-9.167058588798934	132.0	1	1.1	0.9				
	1447	1	7.0778117353734595	6.2130347762391	0.0	0.0	1	1.0236500134976174	-3.668852461604451	132.0	1	1.1	0.9				
	1448	2	19.521483236579503	21.7099463751859	0.0	0.0	3	1.0488379307711235	3.219917534035844	19.5	1	1.1	0.9				
	1449	1	0.0	0.0	0.0	0.0	2	1.0311839173675155	-24.350948127120787	220.0	1	1.1	0.9				
	1450	2	0.0	0.0	0.0	0.0	4	0.9837367890521708	57.51178708213801	11.5	1	1.1	0.9				
	1451	1	0.0	0.0	0.0	0.0	1	1.093253096697603	12.151668048309155	132.0	1	1.1	0.9				
	1452	1	0.0	0.0	0.0	0.0	4	1.0305893868369458	56.69399571320764	132.0	1	1.1	0.9				
	1453	1	0.0	0.0	0.0	0.0	4	1.033635702138821	63.23418649288024	275.0	1	1.1	0.9				
	1454	2	0.0	0.0	0.0	0.0	2	1.0249852108611017	-10.131302651738444	15.75	1	1.1	0.9				
	1455	1	80.32185143470119	3.71989239415777	0.0	0.0	1	1.0505234558130072	-20.191979165080983	132.0	1	1.1	0.9				
	1456	1	34.8237002832999	7.383721995361571	0.0	0.0	3	1.0755752063956294	-5.847428989782498	132.0	1	1.1	0.9				
	1457	1	10.13656589943971	0.1691696807596832	0.0	0.0	4	1.0540864430919448	59.38018403247954	33.0	1	1.1	0.9				
	1458	1	1.35133675814392	-14.844862023360998	0.0	6.23699988043867	3	1.0449413340682043	-10.331045982924744	132.0	1	1.1	0.9				
	1459	1	1.02072695429423	0.733871934417821	0.0	0.0	1	1.0376242132625622	-9.831987664115987	15.0	1	1.1	0.9				
	1460	1	0.0	0.0	0.0	0.0	2	1.0084651242352887	-20.012402282782602	66.0	1	1.1	0.9				
	1461	1	0.0	0.0	0.0	0.0	5	1.0511762151768818	-2.2399345671126247	110.0	1	1.1	0.9				
	1462	1	0.0	0.0	0.0	0.0	3	1.0394125252887376	-20.988676716929447	110.0	1	1.1	0.9				
	1463	1	0.0	0.0	0.0	0.0	5	1.0312378460311988	-6.297238093498364	110.0	1	1.1	0.9				
	1464	1	0.0	0.0	0.0	0.0	5	1.0283625047480358	-7.1861292493194115	110.0	1	1.1	0.9				
	1465	1	12.1669812024641	4.18680869391607	0.0	0.0	1	1.0546782964879275	-12.100426815971998	132.0	1	1.1	0.9				
	1466	1	0.0	0.0	0.0	0.0	3	1.0642635095180573	-16.397251522875145	132.0	1	1.1	0.9				
	1467	1	3.7967742685195995	2.63118592091161	0.0	0.0	1	1.0899125435388717	-25.84302376651934	33.0	1	1.1	0.9				
	1468	1	0.0	0.0	0.0	0.0	4	1.006577540117859	59.08441105507548	66.0	1	1.1	0.9				
	1469	1	32.1558352832839	16.132912043721202	0.0	0.0	2	1.037101226642865	-23.481580373394042	22.0	1	1.1	0.9				
	1470	1	0.0	0.0	0.0	0.0	5	1.0582161247882342	-9.934280252307115	110.0	1	1.1	0.9				
	1471	1	15.394311405665889	5.81711229393343	0.0	0.0	3	1.03951265337364	-20.46852613324762	66.0	1	1.1	0.9				
	1472	2	5.34111425835183	1.84528285784936	0.0	0.0	5	1.0566315407649483	-8.75021664835989	14.5	1	1.1	0.9				
	1473	1	0.0	0.0	0.0	0.0	4	1.050351260840754	57.6522607412877	66.0	1	1.1	0.9				
	1474	1	2.2540113800525696	-1.13636884448351	0.0	0.0	4	1.0338638989466085	62.97691008366257	132.0	1	1.1	0.9				
	1475	1	0.0	0.0	0.0	0.0	5	1.0178373255499142	-6.0385345143113724	110.0	1	1.1	0.9				
	1476	1	0.0	0.0	0.0	0.0	2	1.054088371657983	-23.031933752321372	22.0	1	1.1	0.9				
	1477	1	0.0	0.0	0.0	0.0	3	0.9270843938194514	-26.59653924691533	132.0	1	1.1	0.9				
	1478	1	0.41239805203457397	0.416703374318778	0.0	0.0	3	1.042325910864285	-2.247652321982719	6.6	1	1.1	0.9				
	1479	2	0.0	0.0	0.0	0.0	3	1.0366903543501957	9.322720717703863	33.0	1	1.1	0.9				
	1480	1	464.72986456197435	94.32538326115818	0.0	67.6782710010186	2	1.0038512378845557	-17.301889520553217	33.0	1	1.1	0.9				
	1481	1	6.327268349225909	3.25207837965991	0.0	0.0	1	1.0635015229297509	-5.975244858313494	132.0	1	1.1	0.9				
	1482	1	0.0	0.0	0.0	0.0	3	1.0444408281475672	-20.605474305933843	66.0	1	1.1	0.9				
	1483	1	24.1752477316572	11.13387104953448	0.0	0.0	1	1.052445051215856	-19.76640263929479	132.0	1	1.1	0.9				
	1484	1	1.88305620952323	-7.53246026804019	0.0	0.0	3	1.0380530352280846	-16.19048938553192	132.0	1	1.1	0.9				
	1485	1	0.0	0.0	0.0	0.0	4	0.938396417192555	63.88717793148554	11.0	1	1.1	0.9				
	1486	1	29.3065270345151	5.258572018114851	0.0	0.0	1	1.0926822108808885	-6.906830696095043	66.0	1	1.1	0.9				
	1487	1	-14.282245254126602	0.0	0.0	-4.096644248932133	1	1.0949822550595625	-0.4675761964690208	12.0	1	1.1	0.9				
	1488	1	5.58004724041424	-6.81500044697765	0.0	0.0	1	1.0515226396243043	-17.910098941580628	132.0	1	1.1	0.9				
	1489	2	0.0	0.0	0.0	0.0	2	1.0999999914992729	-8.299393516798657	220.0	1	1.1	0.9				
	1490	1	0.0	0.0	0.0	0.0	5	1.0168343910721318	-9.478310021410108	110.0	1	1.1	0.9				
	1491	1	1.01595722773056	0.355317011995241	0.0	0.0	1	1.025580667052661	-20.65712148028524	66.0	1	1.1	0.9				
	1492	1	0.0	0.0	0.0	240.97411633282886	3	1.0725959038816075	-3.2126717503341156	275.0	1	1.1	0.9				
	1493	1	0.0	0.0	0.0	0.0	1	1.082433921664254	-0.7136138641144802	11.0	1	1.1	0.9				
	1494	1	6.8196875432964	1.66570804022136	0.0	0.0	5	1.015420111007551	-10.744325776795073	22.0	1	1.1	0.9				
	1495	1	14.302363582266029	4.68434814116666	0.0	0.0	4	1.0127993448991108	53.095408721883324	11.0	1	1.1	0.9				
	1496	1	0.0	0.0	0.0	0.0	1	1.0695284506499243	-9.79936472764654	33.0	1	1.1	0.9				
	1497	1	0.0	0.0	0.0	0.0	2	0.9980585697534289	-12.474940114858645	33.0	1	1.1	0.9				
	1498	1	2.7865335258937436	-3.94276456530718	0.0	0.0	4	1.0607974539366773	22.434088638993824	33.0	1	1.1	0.9				
	1499	1	203.8759457735352	25.62248387012746	0.0	0.0	1	1.0491627678049438	-21.20255338632188	132.0	1	1.1	0.9				
	1500	1	0.0	0.0	0.0	-0.16620463199999916	4	1.0230854223218762	56.62481318675087	66.0	1	1.1	0.9				
	1501	1	156.3662939499472	37.8797581592831	0.0	0.0	1	1.0567169180017575	-19.846282005276006	132.0	1	1.1	0.9				
	1502	1	0.0	0.0	0.0	0.0	3	1.0492336524215689	-18.956355516514577	110.0	1	1.1	0.9				
	1503	1	2.2291842697188304	0.11965946782752901	0.0	0.0	4	1.0189654918716646	55.13033375138094	132.0	1	1.1	0.9				
	1504	1	42.58913924256489	15.75749119205894	0.0	0.0	1	1.0463837910244138	-19.308085179564856	132.0	1	1.1	0.9				
	1505	1	0.0	0.0	0.0	0.0	3	1.0434568647267914	-0.26687857804395543	132.0	1	1.1	0.9				
	1506	1	4.053372667485152	4.218553694326152	0.0	0.0	3	1.059946489152445	-17.174592395397262	110.0	1	1.1	0.9				
	1507	1	761.8020958286986	94.39828227146313	0.0	269.6068504415632	5	1.056919909376159	-16.61203964598814	220.0	1	1.1	0.9				
	1508	1	26.64158648585211	4.58853678522222	0.0	0.0	1	1.1000000099279186	-17.78345033556692	33.0	1	1.1	0.9				
	1509	1	58.38449101720601	14.123100403187602	0.0	0.0	2	1.0081998674947001	-20.45572111221005	66.0	1	1.1	0.9				
	1510	1	0.0	0.0	0.0	-120.16715040989196	3	1.0727335349849019	1.9319724200694228	330.0	1	1.1	0.9				
	1511	1	0.0	0.0	0.0	-6.037795464042566	5	0.9921825455358148	-7.121730837196777	13.8	1	1.1	0.9				
	1512	1	15.3900378169748	11.8335031690924	0.0	0.0	3	1.100000010236075	-7.272456149324342	33.0	1	1.1	0.9				
	1513	1	0.0	0.0	0.0	0.0	1	1.051463243577945	3.0344573318272867	330.0	1	1.1	0.9				
	1514	1	17.73243922921531	4.33363734017499	0.0	5.028170838393271	3	1.0085722889817736	-24.450987257878726	11.0	1	1.1	0.9				
	1515	1	70.1030697944441	-6.366211994015471	0.0	0.0	1	1.0377424085886133	-10.498580071917917	132.0	1	1.1	0.9				
	1516	1	3.49248374232836	1.0473580844592298	0.0	0.0	3	1.0449219017548996	-4.802287250863997	110.0	1	1.1	0.9				
	1517	1	0.0	0.0	0.0	0.0	5	1.0607537714648123	-6.744926177820604	220.0	1	1.1	0.9				
	1518	1	0.29082793343160995	-0.163117179154046	0.0	0.0	4	1.074440385083176	57.52565761672207	11.0	1	1.1	0.9				
	1519	1	0.0	0.0	0.0	0.0	3	1.048558244667107	-15.13988085853996	110.0	1	1.1	0.9				
	1520	1	0.09597261495422568	-0.0960365208331496	0.0	0.0	2	1.0226385978347168	-8.688618977673348	11.0	1	1.1	0.9				
	1521	1	1.4109509079734799	0.63448354619192	0.0	0.0	4	1.0017255950566055	57.82940174943162	11.0	1	1.1	0.9				
	1522	1	0.0	0.0	0.0	0.0	3	1.0432791898308418	-0.24712804948833855	132.0	1	1.1	0.9				
	1523	1	0.0	0.0	0.0	0.0	1	1.0399493680392566	-15.784374409985013	132.0	1	1.1	0.9				
	1524	2	-11.7696274001151	0.0	0.0	0.0	4	1.0999999961456004	63.430386235569586	0.6899999999999998	1	1.1	0.9				
	1525	1	8.07236222105394	4.574013431291471	0.0	0.0	4	0.9916002799865884	57.13379356257554	11.0	1	1.1	0.9				
	1526	1	0.0	0.0	0.0	0.0	4	0.9893149804503851	59.560669146212554	7.6	1	1.1	0.9				
	1527	1	146.83071120016248	51.38690391258993	0.0	0.0	1	1.0532351422690363	-4.060911531270911	132.0	1	1.1	0.9				
	1528	1	0.0	0.0	0.0	0.0	1	1.0533664331842545	-15.48391669298943	330.0	1	1.1	0.9				
	1529	1	11.41564694619775	5.66524828921654	0.0	0.0	2	0.9855188668239409	-19.028094709218287	22.0	1	1.1	0.9				
	1530	1	301.5311189719217	25.095294130560863	0.0	123.898189047351	1	1.0107347090988106	-8.832699490000403	132.0	1	1.1	0.9				
	1531	1	2.69901307592168	0.39332804782316105	0.0	0.0	4	1.0236847250624566	57.48860763918741	66.0	1	1.1	0.9				
	1532	1	0.0	0.0	0.0	0.0	2	1.061829538980731	-18.50626533096364	500.0	1	1.1	0.9				
	1533	1	32.2083603870078	8.09771245413106	0.0	0.0	1	1.0158026613246525	-18.49022308321164	11.0	1	1.1	0.9				
	1534	1	1.5532976658708	-15.693653757575898	0.0	0.0	3	1.0510221582396528	-13.274875407507393	132.0	1	1.1	0.9				
	1535	1	0.0	0.0	0.0	0.0	2	1.071671373128454	-20.035147415987836	500.0	1	1.1	0.9				
	1536	1	0.0	0.0	0.0	0.0	2	1.0140514313966762	-8.929111962019771	22.0	1	1.1	0.9				
	1537	1	0.0	0.0	0.0	0.0	4	1.020806356620157	13.074974889320343	132.0	1	1.1	0.9				
	1538	1	15.1065737890452	6.2447493016626705	0.0	0.0	1	1.0517103534438186	-17.829609127094166	132.0	1	1.1	0.9				
	1539	1	0.0	0.0	0.0	0.0	2	1.0233262476974263	-20.83445693434978	220.0	1	1.1	0.9				
	1540	1	0.0	0.0	0.0	0.0	3	1.0532204281024853	-19.089986514900037	110.0	1	1.1	0.9				
	1541	1	0.0	0.0	0.0	0.0	1	1.0439858999048357	-16.684176707518883	11.0	1	1.1	0.9				
	1542	1	2.2276353253920598	0.588735844992427	0.0	0.0	4	1.0282261908798598	55.993463061122036	11.0	1	1.1	0.9				
	1543	1	72.6027510219411	10.985017106572899	0.0	0.0	3	1.0579401680533649	-15.269365443872632	66.0	1	1.1	0.9				
	1544	2	0.0	-14.681676562177001	0.0	0.0	1	1.0814475714995286	3.0963510018216978	0.6899999999999998	1	1.1	0.9				
	1545	1	0.0	0.0	0.0	0.0	2	1.0628532367129055	-24.168294998294165	22.0	1	1.1	0.9				
	1546	1	12.8972580348789	5.80114821606176	0.0	0.0	4	0.9563723390550265	47.97419859697632	33.0	1	1.1	0.9				
	1547	1	0.0	0.0	0.0	-5.466385317603131	3	1.0285422948508964	-17.30832767818725	132.0	1	1.1	0.9				
	1548	1	0.7257241182010621	-2.56847391403113	0.0	0.0	3	1.052195166206297	-4.987300613185851	132.0	1	1.1	0.9				
	1549	1	15.787991394305202	1.24274292333308	0.0	0.0	1	1.0532720034526306	-4.0609472026260365	132.0	1	1.1	0.9				
	1550	1	0.0	0.0	0.0	0.0	3	1.0288032371023226	-20.09779384130488	132.0	1	1.1	0.9				
	1551	1	0.0	0.0	0.0	-143.46044840058298	4	1.040363293015687	63.64349953867765	275.0	1	1.1	0.9				
	1552	2	0.0	0.0	0.0	0.0	5	0.9610619854141669	-6.280346586866479	11.0	1	1.1	0.9				
	1553	1	0.0	0.0	0.0	0.0	3	1.0477414181429028	-22.6787914834022	110.0	1	1.1	0.9				
	1554	1	0.0	0.0	0.0	0.0	1	1.0756724832759585	-0.8237721209044648	132.0	1	1.1	0.9				
	1555	1	105.3566766039782	18.70718905585384	0.0	0.0	1	1.049117857126994	-21.21043114652898	132.0	1	1.1	0.9				
	1556	1	0.0	0.0	0.0	0.0	1	1.0426523675555641	-6.835729702667474	132.0	1	1.1	0.9				
	1557	1	0.0	0.0	0.0	0.0	3	1.0578294030613824	-1.336223779496207	11.8	1	1.1	0.9				
	1558	1	0.0	0.0	0.0	0.0	3	1.0213439023501676	-18.346295313578683	110.0	1	1.1	0.9				
	1559	1	0.0	0.0	0.0	0.0	1	1.0807133253161811	-0.15222267613962612	500.0	1	1.1	0.9				
	1560	1	0.0	0.0	0.0	0.0	2	0.9943125055296472	2.065359221493246	15.0	1	1.1	0.9				
	1561	1	-19.8507007576697	0.0	0.0	0.0	4	1.0614854200814205	72.23995214270602	0.6899999999999998	1	1.1	0.9				
	1562	1	96.82306136139582	28.79118343236604	0.0	0.0	3	1.0284423520323298	-20.662697946888038	33.0	1	1.1	0.9				
	1563	1	0.0	0.0	0.0	0.0	3	1.0893408535145628	-10.302199796098588	275.0	1	1.1	0.9				
	1564	1	47.0702037674924	-7.42322407301534	0.0	0.0	1	1.0524980495826433	-20.608134168889126	132.0	1	1.1	0.9				
	1565	1	0.40424863899592306	4.447667801138801	0.0	0.0	1	1.0531896955245845	-20.229447347962278	132.0	1	1.1	0.9				
	1566	1	0.09845539502799511	-0.15901145197441802	0.0	0.0	5	1.053710656017436	-2.3476789602907044	22.0	1	1.1	0.9				
	1567	1	0.0	0.0	0.0	0.0	4	1.042604352573371	56.94440654477004	66.0	1	1.1	0.9				
	1568	1	0.0	0.0	0.0	0.0	1	1.0732819644807874	-0.2653463775817196	132.0	1	1.1	0.9				
	1569	1	0.0	0.0	0.0	0.0	4	1.0075539793865542	61.817482905470285	132.0	1	1.1	0.9				
	1570	1	28.122039634649198	17.094118758766264	0.0	0.0	5	1.027190751494006	-9.373723945790593	44.0	1	1.1	0.9				
	1571	2	5.01822873109775	0.0	0.0	0.0	3	1.0360869053041504	2.328294556922062	15.0	1	1.1	0.9				
	1572	1	0.0	0.0	0.0	0.0	1	1.044725438675058	-14.836220741173205	330.0	1	1.1	0.9				
	1573	1	0.0	0.0	0.0	0.0	3	1.0587044920350643	-12.771317988354646	132.0	1	1.1	0.9				
	1574	2	0.0966405550064519	-17.0233461857289	0.0	0.0	3	1.0391835518051946	-11.059113518912579	132.0	1	1.1	0.9				
	1575	1	19.98980572863193	8.886522006962592	0.0	-0.3184112219999999	4	1.0166347052594962	58.47103688692536	66.0	1	1.1	0.9				
	1576	1	0.0	0.0	0.0	0.0	4	1.061690764620281	64.6251017342824	33.0	1	1.1	0.9				
	1577	1	15.03247665478466	5.0971205591396505	0.0	0.0	4	0.9995183976921435	55.41367245144287	11.0	1	1.1	0.9				
	1578	1	0.0	0.0	0.0	0.0	5	1.0472323193472979	-9.089549273124517	110.0	1	1.1	0.9				
	1579	1	0.0	0.0	0.0	0.0	2	1.0342856448827114	-21.301797055883778	220.0	1	1.1	0.9				
	1580	2	21.731545117715488	14.383426771216968	0.0	0.0	3	1.0310946081591739	11.133094376146799	20.5	1	1.1	0.9				
	1581	1	14.961123161664599	7.36583667364628	0.0	0.0	4	0.989269091486479	55.2983481641249	11.0	1	1.1	0.9				
	1582	1	0.0	0.0	0.0	0.0	1	0.9869989631586225	3.735963509984363	330.0	1	1.1	0.9				
	1583	1	3.9421924761706	1.0870810351701	0.0	0.0	1	1.0159559776093552	-3.0546940162949574	132.0	1	1.1	0.9				
	1584	2	32.937722768523706	24.8430852986128	0.0	0.0	1	1.0503139943652466	12.420569508086558	23.0	1	1.1	0.9				
	1585	1	2.12344028916326	-2.13890913547511	0.0	-0.7244873610000009	4	1.030421042433974	58.08920295790765	66.0	1	1.1	0.9				
	1586	1	25.255774672541985	5.54697978735888	0.0	0.0	4	0.9848909693460315	51.46374786129879	11.0	1	1.1	0.9				
	1587	1	0.102551670945249	-0.5272472120760939	0.0	0.0	3	1.0257553192811277	-16.708927928026736	132.0	1	1.1	0.9				
	1588	2	0.0	0.0	0.0	0.0	2	1.0666062276552193	-20.550572427369506	11.0	1	1.1	0.9				
	1589	1	3.3696771344079197	2.47858467733115	0.0	0.0	1	1.124487759579853	1.7742457281434585	33.0	1	1.2	0.8				
	1590	1	0.0	0.0	0.0	0.0	2	1.0600475897506314	-18.814219530997406	500.0	1	1.1	0.9				
	1591	1	0.0	0.0	0.0	194.833526173606	2	1.0204977350265216	-21.095997887788347	220.0	1	1.1	0.9				
	1592	1	58.70961496656689	13.681620119169768	0.0	0.0	3	1.0561237826747238	-16.208398832555552	132.0	1	1.1	0.9				
	1593	2	0.0	0.0	0.0	0.0	4	1.1000000101535221	22.324376211114174	0.6899999999999998	1	1.1	0.9				
	1594	1	0.0	0.0	0.0	0.0	4	1.05870774154723	61.431312492936634	275.0	1	1.1	0.9				
	1595	1	0.0	0.0	0.0	0.0	3	1.0521968568886066	-16.608741642916183	110.0	1	1.1	0.9				
	1596	1	0.0	0.0	0.0	0.0	1	1.0558977466125914	-4.5353922196723735	33.0	1	1.1	0.9				
	1597	2	0.0	0.0	0.0	0.0	4	1.0956240689854475	72.44698555970082	0.6899999999999998	1	1.1	0.9				
	1598	1	0.771102107275277	0.5350705203771591	0.0	0.0	1	1.0534765912280493	-20.386709257444295	132.0	1	1.1	0.9				
	1599	1	14.893968516166831	5.50440336707248	0.0	0.0	5	1.0566852473855706	-5.881927499384887	22.0	1	1.1	0.9				
	1600	1	0.0	0.0	0.0	-0.3608711279999991	4	1.0070491987965644	60.91371578679035	66.0	1	1.1	0.9				
	1601	1	0.0	0.0	0.0	-0.5104303260000007	4	1.0279038752453735	57.902715733392306	66.0	1	1.1	0.9				
	1602	1	45.9193398580251	15.506659145859073	0.0	0.0	1	1.054489326023248	-3.838727221816483	132.0	1	1.1	0.9				
	1603	1	7.04322950319638	2.45981465268456	0.0	0.0	3	1.0357807354557462	-16.801151218490887	11.0	1	1.1	0.9				
	1604	1	0.0	0.0	0.0	0.0	5	1.0512389506037214	-6.990586438721458	110.0	1	1.1	0.9				
	1605	1	0.0	0.0	0.0	30.25994172273199	4	1.0046542960703517	59.281748247611354	66.0	1	1.1	0.9				
	1606	1	0.8780088202960789	-1.8302522195253499	0.0	0.0	4	0.9627138109202474	47.396363767645106	132.0	1	1.1	0.9				
	1607	1	3.5907431839976502	0.76878279276453	0.0	0.0	4	1.0086695675399224	56.03885769353252	33.0	1	1.1	0.9				
	1608	1	22.913041498983006	1.011646005088091	0.0	0.0	1	1.0339744285476198	1.6108358313217102	66.0	1	1.1	0.9				
	1609	1	0.0	0.0	0.0	0.0	4	0.975889405356231	60.89353967895348	11.0	1	1.1	0.9				
	1610	1	0.0	0.0	0.0	36.498784492996734	4	1.051961620994313	58.48276346232787	275.0	1	1.1	0.9				
	1611	1	0.0	0.0	0.0	0.0	4	1.0358770448110255	65.62413147898407	275.0	1	1.1	0.9				
	1612	1	82.7507469730852	9.92978359590308	0.0	19.006196053698705	3	1.0395268819793735	-19.264496664789004	33.0	1	1.1	0.9				
	1613	1	22.879167634881796	1.7685788617710598	0.0	0.0	3	1.0197738884779743	-13.261416017074799	66.0	1	1.1	0.9				
	1614	1	0.0	0.0	0.0	0.0	4	1.0467986514702405	56.78622405549615	66.0	1	1.1	0.9				
	1615	1	0.0	0.0	0.0	0.0	1	1.0991925668779374	-2.131483277938196	132.0	1	1.1	0.9				
	1616	2	60.9454535714666	13.5787788652693	0.0	0.0	3	1.0999999989869271	3.2451136289337046	21.0	1	1.1	0.9				
	1617	1	0.0	0.0	0.0	0.0	2	1.046144923633548	-6.685162111413221	33.0	1	1.1	0.9				
	1618	1	0.0	0.0	0.0	0.0	3	0.9944319370599894	-18.05593684584854	19.1	1	1.1	0.9				
	1619	1	0.0	0.0	0.0	0.0	5	1.0427654786541332	-4.450398461019267	220.0	1	1.1	0.9				
	1620	1	0.0	0.0	0.0	0.0	1	0.9846005622777404	-6.5510411125108945	132.0	1	1.1	0.9				
	1621	1	52.21132499656661	7.139697763894361	0.0	0.0	1	1.0756420911752986	-15.403071257521376	33.0	1	1.1	0.9				
	1622	1	29.071899126922702	9.197310541373119	0.0	0.0	3	1.0601950935790916	-19.16082164772186	33.0	1	1.1	0.9				
	1623	1	0.0	0.0	0.0	0.0	2	1.0257292740757167	-7.011777294806792	500.0	1	1.1	0.9				
	1624	1	0.0	0.0	0.0	0.0	3	1.0859552623143638	-13.176772154427479	19.1	1	1.1	0.9				
	1625	1	0.2780681447465898	-0.200592596638575	0.0	0.0	4	1.0748324973549384	57.52452033116951	11.0	1	1.1	0.9				
	1626	1	0.0	0.0	0.0	0.0	1	1.065690668876227	-13.050011546931183	132.0	1	1.1	0.9				
	1627	1	0.0	0.0	0.0	0.0	1	1.0366843965711614	-19.4174324626681	132.0	1	1.1	0.9				
	1628	1	0.0	0.0	0.0	0.0	3	1.0679610827794106	-19.45320512108035	110.0	1	1.1	0.9				
	1629	1	153.14663026529198	8.3328513422484	0.0	0.0	2	1.0348304268726585	-28.15451861624807	66.0	1	1.1	0.9				
	1630	2	0.0	0.0	0.0	0.0	4	1.0951262828437083	62.98041808416899	22.0	1	1.1	0.9				
	1631	1	33.430511216844096	1.8258550293195972	0.0	10.094007574953102	3	1.043727940616344	-17.839396869204634	33.0	1	1.1	0.9				
	1632	1	0.0	0.0	0.0	0.0	1	1.0341301912917724	-3.6588223176601122	500.0	1	1.1	0.9				
	1633	1	0.0	0.0	0.0	0.0	4	1.0526102065551013	62.18131187045432	132.0	1	1.1	0.9				
	1634	1	0.0	0.0	0.0	0.0	1	1.0462455875096628	-5.217140178059484	66.0	1	1.1	0.9				
	1635	2	0.07874156961217518	0.07739421614632008	0.0	0.0	1	0.99642339184773	0.5209179675030537	16.0	1	1.1	0.9				
	1636	1	-23.3537939124182	0.0	0.0	0.0	4	1.060419222854599	72.59448475099754	0.6899999999999998	1	1.1	0.9				
	1637	1	16.58481589836977	11.51249269012911	0.0	0.0	1	1.0907190124814536	-25.83264785548761	33.0	1	1.1	0.9				
	1638	1	0.0	0.0	0.0	0.0	3	1.0221935592663103	-12.462326093046197	21.0	1	1.1	0.9				
	1639	2	3.27980087365531	0.0	0.0	0.0	3	0.985436625344609	-3.761999016138592	10.5	1	1.1	0.9				
	1640	1	17.37223573912071	2.0510445618240634	0.0	97.57045597303662	3	1.0455508413506631	-4.735223800787487	110.0	1	1.1	0.9				
	1641	1	9.013346729853929	3.50312372487206	0.0	0.0	4	0.9848351365581625	17.41281138947587	33.0	1	1.1	0.9				
	1642	1	22.732030197049397	6.796663068065051	0.0	0.0	3	1.0129379038461914	-27.97040727346753	11.0	1	1.1	0.9				
	1643	1	56.26913765792122	10.689801385721575	0.0	0.0	4	0.9000001477323974	29.016448515120544	66.0	1	1.1	0.9				
	1644	1	0.0	0.0	0.0	0.0	2	1.04970012413197	-18.367865956297067	330.0	1	1.1	0.9				
	1645	1	7.449695584312079	3.14453355850857	0.0	0.0	1	1.0436472691580285	-5.366507406317136	66.0	1	1.1	0.9				
	1646	1	106.0663012333978	25.04063164428714	0.0	0.0	2	1.0379231316323012	-25.100476822635734	66.0	1	1.1	0.9				
	1647	2	4.54275251405905	0.0	0.0	0.0	3	1.086426984872979	11.345629099069722	11.0	1	1.1	0.9				
	1648	1	22.7357010856109	7.66170123200538	0.0	0.0	3	0.9648304416065855	-26.92273856883186	11.0	1	1.1	0.9				
	1649	2	0.0380778377875686	0.0389150532997213	0.0	0.0	1	1.0095776084432346	11.532694946917617	12.5	1	1.1	0.9				
	1650	1	14.217401482201842	3.6956643617024603	0.0	0.0	3	1.0129674770993022	-20.805156653153333	11.0	1	1.1	0.9				
	1651	1	0.0	0.0	0.0	0.0	4	1.0592839586166125	57.73386141043054	66.0	1	1.1	0.9				
	1652	1	0.0	0.0	0.0	0.0	5	1.0187226345925646	-10.145416997225663	110.0	1	1.1	0.9				
	1653	1	37.048781804362804	13.56316755613722	0.0	0.0	5	1.0538957041361836	-15.306831852841444	22.0	1	1.1	0.9				
	1654	1	0.0	0.0	0.0	0.0	2	0.994312505049053	2.065359224264456	15.0	1	1.1	0.9				
	1655	1	1.7217933044072202	-5.24911324217031	0.0	0.0	3	1.0014808480140238	-31.591182991354664	132.0	1	1.1	0.9				
	1656	1	6.7639179068127175	3.14218619408779	0.0	0.0	4	1.0057414732207648	55.468357561276484	11.0	1	1.1	0.9				
	1657	1	2.5096522673906296	1.065303192409873	0.0	0.0	4	1.0654429682841442	56.805613465090744	11.0	1	1.1	0.9				
	1658	2	0.0	0.0	0.0	0.0	4	1.0758246938680056	57.9884411216181	0.48	1	1.1	0.9				
	1659	1	5.99516321515925	2.52893867921261	0.0	0.0	4	0.8999999902520472	28.034919250430104	33.0	1	1.1	0.9				
	1660	1	0.0	0.0	0.0	0.0	5	0.9733960931940094	-9.411282765258974	22.0	1	1.1	0.9				
	1661	1	7.9547446200374505	1.73341208708589	0.0	0.0	5	1.0432728630254104	-9.975107566584564	11.0	1	1.1	0.9				
	1662	1	153.59928812735942	5.487337296940128	0.0	0.0	1	1.0135800346576447	-18.30867673862046	66.0	1	1.1	0.9				
	1663	2	1.9630475288871698	0.994991600480862	0.0	0.0	3	1.02745460518885	11.559441905123851	15.75	1	1.1	0.9				
	1664	1	2.5417889700699874	9.361101481391444	0.0	0.0	2	1.0665525009156718	-21.71704825164821	66.0	1	1.1	0.9				
	1665	1	11.75675897219698	3.62558787259711	0.0	0.0	3	1.0723564815671425	-6.4260591740407	132.0	1	1.1	0.9				
	1666	1	0.0	0.0	0.0	0.0	5	1.0282763107905548	-7.214475377721009	110.0	1	1.1	0.9				
	1667	1	27.6265726334902	14.479561446035502	0.0	0.0	1	1.0486676237672532	-19.19676174350475	132.0	1	1.1	0.9				
	1668	2	49.2048921859311	30.981598984707603	0.0	0.0	2	1.0618782862110006	-18.243520129403716	21.0	1	1.1	0.9				
	1669	1	0.0	0.0	0.0	0.0	2	1.05057199865668	-13.092138893091741	500.0	1	1.1	0.9				
	1670	1	10.5265827927633	5.5661581038584	0.0	0.0	2	1.0081845465611634	-20.008112146164173	66.0	1	1.1	0.9				
	1671	1	0.0	0.0	0.0	0.0	3	1.046758422251574	-17.844505783619542	110.0	1	1.1	0.9				
	1672	2	0.0	0.0	0.0	0.0	4	1.0541868464400486	78.63606239416684	0.6899999999999998	1	1.1	0.9				
	1673	1	0.0	0.0	0.0	0.0	4	1.0026486451672638	59.37123434787883	66.0	1	1.1	0.9				
	1674	1	0.0	0.0	0.0	12.590930928848696	4	1.0652975175324366	57.98844113161671	33.0	1	1.1	0.9				
	1675	1	-12.5581507745981	0.0	0.0	-1.9958203605422684	2	1.0714993353638156	13.099442195506938	0.6899999999999998	1	1.1	0.9				
	1676	1	0.0	0.0	0.0	0.0	1	1.0992553021936515	-3.403690588186514	66.0	1	1.1	0.9				
	1677	1	0.0	0.0	0.0	0.0	3	1.0439772202885145	-14.47098818298999	110.0	1	1.1	0.9				
	1678	1	0.0	0.0	0.0	0.0	2	1.041394151918652	-18.642303932087824	220.0	1	1.1	0.9				
	1679	1	226.57980219011802	53.20424326505001	0.0	43.382317634834905	2	1.0382973146581111	-29.958944947778996	66.0	1	1.1	0.9				
	1680	1	0.099417752684094	0.205582980806753	0.0	0.0	3	1.0306516080327803	-16.802916975822626	132.0	1	1.1	0.9				
	1681	1	29.913913178193802	6.97519840423879	0.0	0.0	3	1.0711108213883558	-2.827717330093819	132.0	1	1.1	0.9				
	1682	1	9.74211438536667	1.4643493473040896	0.0	0.0	4	1.0293003469725326	49.46829418904729	11.0	1	1.1	0.9				
	1683	1	0.0	0.0	0.0	0.0	4	0.9932048704882268	66.80238082755386	275.0	1	1.1	0.9				
	1684	1	0.0	0.0	0.0	-0.12347417700000003	4	1.0071368790182122	61.31470077061008	66.0	1	1.1	0.9				
	1685	1	0.0	0.0	0.0	0.0	4	1.023208163641995	56.68916788881971	66.0	1	1.1	0.9				
	1686	1	5.877856170647407	0.21233071371032983	0.0	0.0	3	1.0457435856669146	-17.484455829320854	110.0	1	1.1	0.9				
	1687	1	0.0	0.0	0.0	0.0	4	0.9387673653394063	63.920350698739576	11.0	1	1.1	0.9				
	1688	1	0.0	0.0	0.0	0.0	2	1.0697814367688216	-10.360445849623854	132.0	1	1.1	0.9				
	1689	1	0.0	0.0	0.0	0.0	2	1.1000000096128273	1.3334705196593815	66.0	1	1.1	0.9				
	1690	1	0.0	0.0	0.0	0.0	5	1.0551151340563742	-5.11541383260293	220.0	1	1.1	0.9				
	1691	1	0.0	0.0	0.0	0.0	3	1.0629271329205252	-11.541232814626802	132.0	1	1.1	0.9				
	1692	2	0.0822368995671161	0.0853392213732936	0.0	0.0	2	1.0206547358352889	10.785690664464054	11.5	1	1.1	0.9				
	1693	2	30.7330869440481	21.546654364705102	0.0	0.0	2	1.073745098011346	-9.870322806486554	24.0	1	1.1	0.9				
	1694	1	19.67279429336503	5.267365830491629	0.0	0.0	1	1.051536852536826	-18.884939821823796	132.0	1	1.1	0.9				
	1695	1	0.0	0.0	0.0	0.0	4	0.9999489040744921	59.61570483461514	66.0	1	1.1	0.9				
	1696	1	0.0	0.0	0.0	0.0	3	1.0801368150067892	3.2297643701746677	275.0	1	1.1	0.9				
	1697	1	0.0	0.0	0.0	0.0	4	1.054987775511139	64.56163255501028	275.0	1	1.1	0.9				
	1698	1	0.0	0.0	0.0	0.0	4	1.0009962870730649	59.66571044174981	66.0	1	1.1	0.9				
	1699	1	0.0	0.0	0.0	0.0	3	1.0726580752462043	-2.3990334213612714	132.0	1	1.1	0.9				
	1700	1	17.99162321349137	-4.0153217847230875	0.0	38.434252901338	1	1.1000000102056275	-6.358304892256556	132.0	1	1.1	0.9				
	1701	2	28.8361392401487	13.382845060530101	0.0	0.0	3	1.0692679008497672	8.22383586835541	20.0	1	1.1	0.9				
	1702	1	0.0	0.0	0.0	0.0	2	0.9831563485079401	-17.627227160219125	11.5	1	1.1	0.9				
	1703	2	28.389421854219798	19.7755909688836	0.0	0.0	2	0.8999999923255868	-5.6114268169163575	24.0	1	1.1	0.9				
	1704	2	0.8006804691935889	0.0	0.0	0.0	3	0.9300686775971327	-26.776531279408616	11.0	1	1.1	0.9				
	1705	1	0.0	0.0	0.0	0.0	4	1.0414486515750638	56.79826930127824	66.0	1	1.1	0.9				
	1706	1	0.0	0.0	0.0	0.0	4	1.014185585471527	11.681667224642672	132.0	1	1.1	0.9				
	1707	2	0.0	0.0	0.0	0.0	5	1.030939365667631	6.572856216697298	13.8	1	1.1	0.9				
	1708	1	0.0	0.0	0.0	0.0	4	0.9892858605594302	59.55735142774376	66.0	1	1.1	0.9				
	1709	2	0.0	0.0	0.0	192.1560231596229	1	1.03803865827477	-8.898960883737239	330.0	1	1.1	0.9				
	1710	1	0.0	0.0	0.0	0.0	5	1.0401919426407031	-0.015408316292057028	220.0	1	1.1	0.9				
	1711	1	2.6457962595954503	2.1894860999582297	0.0	0.0	1	1.0558285536153205	-19.351767011926633	33.0	1	1.1	0.9				
	1712	1	0.0	0.0	0.0	0.0	5	0.9970090432974753	-8.762207947496886	16.0	1	1.1	0.9				
	1713	1	2.48683959767888	-0.959026231092867	0.0	0.0	3	1.0545125729606162	-5.39777982533641	6.6	1	1.1	0.9				
	1714	1	10.4022201158452	2.55236077642562	0.0	0.0	2	1.0487699100459396	-16.25290960982943	11.0	1	1.1	0.9				
	1715	1	0.0	0.0	0.0	0.0	3	1.0533849802009347	-19.040054762405923	110.0	1	1.1	0.9				
	1716	1	0.0	0.0	0.0	0.0	3	0.9729753208800277	-18.451636772101445	132.0	1	1.1	0.9				
	1717	1	0.0	0.0	0.0	0.0	1	1.006957382216235	-5.552361911365634	500.0	1	1.1	0.9				
	1718	1	0.103133109123446	-0.16612729416657201	0.0	0.0	4	1.0493466847218582	62.31271117415206	33.0	1	1.1	0.9				
	1719	1	0.0	0.0	0.0	0.0	1	1.0324582607282315	4.251770195851714	330.0	1	1.1	0.9				
	1720	1	32.9085874354015	7.71436849643532	0.0	0.0	1	1.0435068052170053	-16.74977846511565	66.0	1	1.1	0.9				
	1721	1	0.0	0.0	0.0	0.0	1	1.034697980449644	-3.6230008967265404	132.0	1	1.1	0.9				
	1722	1	0.0	0.0	0.0	0.0	3	1.0250113904916585	-20.200132984253226	110.0	1	1.1	0.9				
	1723	1	38.265644643644194	12.083769897586519	0.0	0.0	5	1.035536331697421	-9.59308454247266	33.0	1	1.1	0.9				
	1724	1	1.90222201185566	1.3158317076039001	0.0	0.0	4	0.9733725533917976	59.689501071813005	33.0	1	1.1	0.9				
	1725	1	45.7350926702756	29.57481014764076	0.0	0.0	3	1.0117628801561396	-21.207927215809466	33.0	1	1.1	0.9				
	1726	1	19.468998386882973	3.45594364028736	0.0	0.0	1	1.0231772520047613	-20.831488974760887	66.0	1	1.1	0.9				
	1727	1	83.45928648693999	35.6848109782537	0.0	0.0	1	1.05073447737515	-15.893363770522528	33.0	1	1.1	0.9				
	1728	1	13.219266937566271	6.411625216933708	0.0	0.0	2	0.9848359565881531	-12.082036291739577	66.0	1	1.1	0.9				
	1729	1	23.681219827117637	18.76434723406099	0.0	13.499712382471198	3	1.0007294093589072	-25.6844102883046	11.0	1	1.1	0.9				
	1730	1	0.0	0.0	0.0	0.0	1	1.0838683346666076	-4.990658427430878	330.0	1	1.1	0.9				
	1731	1	0.0	0.0	0.0	0.0	3	1.0192471308992266	-12.213003638486878	110.0	1	1.1	0.9				
	1732	1	0.0	0.0	0.0	0.0	2	1.0190306739010484	-24.316954254451982	220.0	1	1.1	0.9				
	1733	1	9.25709532036334	1.285278495783359	0.0	0.0	5	1.0288420661082718	-19.65431225582659	22.0	1	1.1	0.9				
	1734	1	0.0	0.0	0.0	0.0	2	0.9943125035382021	2.065359226089969	17.0	1	1.1	0.9				
	1735	1	0.0	0.0	0.0	0.0	5	1.1000000041025177	-2.225107498079492	220.0	1	1.1	0.9				
	1736	1	12.0520965928636	3.06284855525251	0.0	0.0	2	1.0083147304517095	-23.936305848342183	66.0	1	1.1	0.9				
	1737	1	40.238087486087	17.053646427150213	0.0	0.0	1	0.9799966446581816	-28.013215457987936	11.0	1	1.1	0.9				
	1738	1	139.75602702264578	20.44950474832593	0.0	0.0	1	1.050498770428061	-17.37675076325185	132.0	1	1.1	0.9				
	1739	1	-16.563881022247802	0.0	0.0	0.0	2	1.0447201470358725	-6.810170696570549	0.6899999999999998	1	1.1	0.9				
	1740	1	0.0	0.0	0.0	0.0	2	0.9977955037650768	-23.59477017018539	22.0	1	1.1	0.9				
	1741	1	0.0	0.0	0.0	20.174160785973104	3	1.0369196847354019	-17.774745151547084	132.0	1	1.1	0.9				
	1742	1	0.0	0.0	0.0	-28.164524657999973	4	1.054587699947061	60.61522222821738	275.0	1	1.1	0.9				
	1743	1	0.0	0.0	0.0	-0.3202699560000007	4	1.0189487457164106	57.659540388434785	66.0	1	1.1	0.9				
	1744	1	0.0	0.0	0.0	0.0	3	1.0718263917573905	-11.192718729612533	132.0	1	1.1	0.9				
	1745	1	0.0	0.0	0.0	0.0	1	1.052206128871154	-20.05459969479335	132.0	1	1.1	0.9				
	1746	1	9.49779156317864	0.399902283367887	0.0	0.0	1	1.0641243361070611	-3.266228257971231	66.0	1	1.1	0.9				
	1747	1	0.0	0.0	0.0	0.0	2	1.0300501347233841	-12.294283689916982	220.0	1	1.1	0.9				
	1748	1	0.0	0.0	0.0	0.0	1	1.0342147135713615	-11.89385555640758	33.0	1	1.1	0.9				
	1749	1	0.0	0.0	0.0	0.0	1	1.0468425551970724	-8.90773288003624	66.0	1	1.1	0.9				
	1750	1	0.0	0.0	0.0	0.0	4	0.9010466124324846	29.15460952860208	11.0	1	1.1	0.9				
	1751	1	0.0	0.0	0.0	0.0	3	1.035219174358813	-16.200308800633618	132.0	1	1.1	0.9				
	1752	1	57.150226817535646	11.315912317995956	0.0	7.99063875377178	1	1.0290169670438545	-7.096274969243479	66.0	1	1.1	0.9				
	1753	2	0.0	0.0	0.0	0.0	1	1.0511117200860722	-4.630218419141568	15.75	1	1.1	0.9				
	1754	1	0.0	0.0	0.0	0.0	2	1.0513285062400093	-4.9798614160422945	330.0	1	1.1	0.9				
	1755	1	0.0	0.0	0.0	0.0	5	1.013709662870685	-18.27332585807254	11.5	1	1.1	0.9				
	1756	1	0.0	0.0	0.0	0.0	1	1.0396197083030816	-14.486597663010407	132.0	1	1.1	0.9				
	1757	1	0.0	0.0	0.0	0.0	4	1.0582975282236733	16.900968468427617	132.0	1	1.1	0.9				
	1758	2	0.118153763497621	0.0	0.0	0.0	3	1.0337122540147874	2.593036160728999	15.0	1	1.1	0.9				
	1759	1	0.0	0.0	0.0	0.0	4	0.9427779568469344	65.03112191021337	11.0	1	1.1	0.9				
	1760	1	3.26798870377522	2.66659293284044	0.0	0.0	1	1.076491812627	2.5292954739741513	33.0	1	1.1	0.9				
	1761	1	0.0	0.0	0.0	0.0	3	1.0533398588730094	-2.2356120494396956	132.0	1	1.1	0.9				
	1762	1	0.0	0.0	0.0	0.0	3	1.070918521895297	-1.5389591124944588	275.0	1	1.1	0.9				
	1763	1	0.0	0.0	0.0	0.0	1	1.055452369890755	-19.78886100465685	132.0	1	1.1	0.9				
	1764	1	3.64998104112223	1.39485329723191	0.0	0.0	4	1.0085203464610408	55.800284944735196	11.0	1	1.1	0.9				
	1765	1	0.0	0.0	0.0	0.0	1	1.0081752440688514	-22.848271338310422	33.0	1	1.1	0.9				
	1766	1	0.0	0.0	0.0	0.0	1	1.0321128111391409	-5.715362248309432	330.0	1	1.1	0.9				
	1767	1	46.1540881953276	-4.7034400108929795	0.0	0.0	3	1.051706726757732	-6.881681167083118	132.0	1	1.1	0.9				
	1768	1	7.503794180498131	1.24192596953921	0.0	0.0	1	1.0509949040320432	-17.773891249127946	132.0	1	1.1	0.9				
	1769	1	0.0970198737503961	-2.7096045556994204	0.0	0.0	3	1.0516971854175363	-16.925284747116006	110.0	1	1.1	0.9				
	1770	1	0.0	0.0	0.0	0.0	4	1.0411146646620997	61.867182663410716	132.0	1	1.1	0.9				
	1771	1	0.0	0.0	0.0	0.0	3	1.0244558019327907	-19.156703078585796	132.0	1	1.1	0.9				
	1772	1	0.10003649929077371	-0.13330990294576628	0.0	0.0	5	1.0654733458949934	-10.786685123239238	11.0	1	1.1	0.9				
	1773	1	0.30699140784554024	-0.212704603088647	0.0	0.0	4	1.0748703270319524	57.51564712343847	11.0	1	1.1	0.9				
	1774	1	5.992160853297911	2.30522543602036	0.0	0.0	5	1.0065370054295226	-8.848553633382863	22.0	1	1.1	0.9				
	1775	1	0.0	0.0	0.0	0.0	5	1.0302924839658985	-6.502422304984331	110.0	1	1.1	0.9				
	1776	1	-20.060326442148266	3.53206910181539	0.0	0.0	4	1.0612330455393073	58.00099934929683	66.0	1	1.1	0.9				
	1777	1	22.2687546157686	5.71199900061488	0.0	0.0	3	1.0054033802755462	-27.888468927244098	11.0	1	1.1	0.9				
	1778	1	0.0	0.0	0.0	0.0	4	1.061790564873548	65.11897598040109	275.0	1	1.1	0.9				
	1779	1	14.354127977560601	0.6193185119805861	0.0	0.0	4	1.0204468282278685	62.2882587506211	33.0	1	1.1	0.9				
	1780	1	0.0	0.0	0.0	-0.4998647309999986	4	1.0226279643152423	57.27290927700368	66.0	1	1.1	0.9				
	1781	1	26.0975788163319	4.072104130566631	0.0	0.0	2	1.0227567179447914	-19.157872182107745	22.0	1	1.1	0.9				
	1782	1	12.531975879854329	6.27256211167202	0.0	0.0	4	0.9854569469763647	57.52623171542638	11.0	1	1.1	0.9				
	1783	1	62.2668370596695	16.057171547404685	0.0	51.731997113674886	3	1.0462500904057086	-18.593038750001952	110.0	1	1.1	0.9				
	1784	1	0.0	0.0	0.0	0.0	3	1.038082380388828	-19.061276138286797	110.0	1	1.1	0.9				
	1785	1	0.0	0.0	0.0	0.0	3	1.0811474353120318	2.827881561886293	330.0	1	1.1	0.9				
	1786	2	0.0	0.0	0.0	0.0	4	1.0758365484275605	57.939021981169205	1.0	1	1.1	0.9				
	1787	1	6.75007713092677	2.03506389457122	0.0	0.0	4	1.028712118344861	57.97525546504553	66.0	1	1.1	0.9				
	1788	1	0.0	0.0	0.0	0.0	2	1.0811300211505366	-8.28102656484381	220.0	1	1.1	0.9				
	1789	1	0.0	0.0	0.0	0.0	4	1.0001582195519154	60.893362119373634	15.0	1	1.1	0.9				
	1790	2	0.0	0.0	0.0	-80.1927778260782	3	1.0597113383466572	-14.905164779937548	275.0	1	1.1	0.9				
	1791	1	12.1454156660772	1.72283460565293	0.0	0.0	3	1.0081239925233172	-22.074762603754248	11.0	1	1.1	0.9				
	1792	1	0.0	0.0	0.0	0.0	2	0.9943125035382021	2.065359226089969	17.0	1	1.1	0.9				
	1793	2	0.0	0.0	0.0	0.0	2	0.9612942276167649	-9.105902489621906	11.0	1	1.1	0.9				
	1794	1	14.751268680197931	6.17857638104511	0.0	0.0	4	1.0086463570717739	54.34105085593559	11.0	1	1.1	0.9				
	1795	1	0.101287985821255	-2.53105233221892	0.0	0.0	4	1.033049945565614	61.78524967444455	33.0	1	1.1	0.9				
	1796	1	56.633872172239194	40.263844985512996	0.0	18.573954906286698	3	1.0231198153466055	-7.155377654555215	33.0	1	1.1	0.9				
	1797	1	0.0	0.0	0.0	0.0	2	1.024101797750484	-21.006322062667184	220.0	1	1.1	0.9				
	1798	1	0.0	0.0	0.0	0.0	1	1.069528449030119	-9.799364729441786	33.0	1	1.1	0.9				
	1799	1	0.0	0.0	0.0	0.0	2	1.03899481124129	-1.6658181638205027	33.0	1	1.1	0.9				
	1800	2	-2.00688195452094	0.0	0.0	0.0	4	1.0897136812647192	74.81099680677778	0.6899999999999998	1	1.1	0.9				
	1801	1	16.38338281021752	6.13471313947738	0.0	4.821861840123312	3	1.024647693778336	-23.93037328712678	11.0	1	1.1	0.9				
	1802	1	18.503651471826366	4.52118197428509	0.0	0.0	1	1.0612426007416353	-13.536242785907218	132.0	1	1.1	0.9				
	1803	1	0.0	0.0	0.0	0.0	4	0.9932048785489597	66.80238079489197	10.5	1	1.1	0.9				
	1804	1	7.41324904771149	2.30137294231076	0.0	0.0	4	1.0074016751128358	54.95810363200869	11.0	1	1.1	0.9				
	1805	1	0.0	0.0	0.0	0.0	1	1.0531034520250857	-20.188894646192654	132.0	1	1.1	0.9				
	1806	1	16.1407656256639	3.3981742264056507	0.0	0.0	5	0.996938477467437	-13.320357278052471	22.0	1	1.1	0.9				
	1807	1	59.5318720024433	11.936541435354801	0.0	0.0	3	1.0243657386594416	-21.576680357422617	33.0	1	1.1	0.9				
	1808	1	0.0	0.0	0.0	100.69504581857498	4	1.0431790240107792	56.71831573055384	275.0	1	1.1	0.9				
	1809	1	56.5302091811327	23.0592977447903	0.0	0.0	1	1.0472670821339813	-19.367587201538026	132.0	1	1.1	0.9				
	1810	1	0.0	0.0	0.0	0.0	2	1.02049771016331	-21.09599784027937	66.0	1	1.1	0.9				
	1811	1	14.57394484963557	6.409892567894559	0.0	0.0	3	1.0420128149212393	-20.628693688181922	66.0	1	1.1	0.9				
	1812	1	16.78629824813605	14.91149220003895	0.0	0.0	1	1.0533939077972145	-19.815631646435165	132.0	1	1.1	0.9				
	1813	1	0.0	0.0	0.0	0.0	5	1.0278241149151202	-6.664184151204085	110.0	1	1.1	0.9				
	1814	1	30.727547099402596	11.604889750015	0.0	0.0	3	1.0518311032930912	-8.70476061846473	11.0	1	1.1	0.9				
	1815	1	0.0	0.0	0.0	0.0	1	1.0274998981631431	-8.21699849891086	330.0	1	1.1	0.9				
	1816	1	6.66833033374446	0.8268768872350452	0.0	0.0	3	1.0433349181094205	-17.64358255924374	132.0	1	1.1	0.9				
	1817	1	0.0	0.0	0.0	0.0	1	1.041706475495677	1.3754590805514815	33.0	1	1.1	0.9				
	1818	1	74.54525855479466	12.14236255814922	0.0	0.0	2	1.014388727570024	-39.43013206539541	22.0	1	1.1	0.9				
	1819	1	6.8173763988773315	1.5293180603922338	0.0	0.0	5	1.0443820330704896	-7.6088292208045285	11.0	1	1.1	0.9				
	1820	1	0.0	0.0	0.0	0.0	3	1.05782940213857	-1.336223787220375	11.8	1	1.1	0.9				
	1821	2	0.0	0.0	0.0	-11.543091140292123	2	1.043195254793849	21.222873848383422	33.0	1	1.1	0.9				
	1822	1	0.0	0.0	0.0	0.0	2	0.9943125035382021	2.065359226089969	330.0	1	1.1	0.9				
	1823	1	0.0	0.0	0.0	0.0	4	0.9932048785489597	66.80238079489197	275.0	1	1.1	0.9				
	1824	1	0.0	0.0	0.0	0.0	2	1.1000000105213577	-1.1550690395396312	220.0	1	1.1	0.9				
	1825	1	10.55584310108414	3.5135687362980095	0.0	0.0	5	1.0399313826350536	-10.183691035765577	11.0	1	1.1	0.9				
	1826	1	0.0	0.0	0.0	0.0	1	0.954926262989571	-1.093669134595548	66.0	1	1.1	0.9				
	1827	2	44.4492790900692	29.052256582199004	0.0	0.0	2	1.0616340262119779	-18.18725578888036	21.0	1	1.1	0.9				
	1828	1	17.524457348929808	3.01862131888792	0.0	0.0	3	1.0183903678895432	-25.871840513229348	11.0	1	1.1	0.9				
	1829	1	0.0	0.0	0.0	0.0	3	1.0175900813159167	-19.11370923569743	132.0	1	1.1	0.9				
	1830	1	2.28789075901932	0.4587454990396271	0.0	0.0	3	1.031953978044337	-24.35060204283329	22.0	1	1.1	0.9				
	1831	1	66.0952625848762	10.59970777000645	0.0	0.0	3	0.9714751939485352	-22.48354424631664	33.0	1	1.1	0.9				
	1832	1	0.0	0.0	0.0	0.0	5	1.077050406028692	-9.83005322773015	220.0	1	1.1	0.9				
	1833	1	0.0	0.0	0.0	0.0	1	1.0349942173667348	-6.148475129647616	33.0	1	1.1	0.9				
	1834	1	49.69651194655221	10.87197296586628	0.0	0.0	3	1.0366755123113431	-19.244243739985695	33.0	1	1.1	0.9				
	1835	1	0.0	0.0	0.0	0.0	1	1.0635084169794147	-4.630218385200717	132.0	1	1.1	0.9				
	1836	1	0.0	0.0	0.0	0.0	1	1.074387376165862	-1.5213541955935648	66.0	1	1.1	0.9				
	1837	1	0.0	0.0	0.0	0.0	3	1.047496656713126	-19.32268454929015	110.0	1	1.1	0.9				
	1838	1	183.63824041281353	40.98910149670978	0.0	0.0	1	1.0096038464369208	-22.905669057004964	33.0	1	1.1	0.9				
	1839	2	12.1766680779361	11.5626962856162	0.0	0.0	3	1.0737656391363894	-3.3015093685510823	15.75	1	1.1	0.9				
	1840	2	0.0	0.0	0.0	0.0	3	1.0807897294275244	3.47038103485774	275.0	1	1.1	0.9				
	1841	1	0.0	0.0	0.0	0.0	1	1.0360812154866867	-15.900828721597813	132.0	1	1.1	0.9				
	1842	1	0.0	0.0	0.0	0.0	3	1.0737278138187016	0.9918429191266196	132.0	1	1.1	0.9				
	1843	1	3.1275597804050905	-0.457766438181046	0.0	0.0	3	1.0760679352464941	-1.3362239685227475	132.0	1	1.1	0.9				
	1844	1	154.51473176872398	38.6609055055009	0.0	0.0	3	1.0583324589962302	-17.43648233203886	132.0	1	1.1	0.9				
	1845	2	35.305539065715095	25.536955754316597	0.0	0.0	1	1.0614435562492686	-1.4974454367554249	23.0	1	1.1	0.9				
	1846	1	0.0	0.0	0.0	0.0	4	1.0218815267474524	57.78652571700102	66.0	1	1.1	0.9				
	1847	1	82.0316256063125	22.365053668189617	0.0	12.365361885912698	1	1.0559288959852304	-11.966025205315795	132.0	1	1.1	0.9				
	1848	1	17.25097708871439	6.36992486758567	0.0	0.0	3	1.0913591143311157	-21.823965591379988	11.0	1	1.1	0.9				
	1849	2	0.0	0.0	0.0	0.0	4	1.0829033333927645	73.99269973623625	0.6899999999999998	1	1.1	0.9				
	1850	2	0.0	0.0	0.0	0.0	5	1.0006051047028202	4.0942576239643955	11.0	1	1.1	0.9				
	1851	1	17.0287468016645	1.3887771329371301	0.0	-25.30242467997598	1	1.0920156987372125	-0.9684797030524608	220.0	1	1.1	0.9				
	1852	1	0.0	0.0	0.0	-19.2753567408957	3	0.994248267683748	-26.360767297382758	19.1	1	1.1	0.9				
	1853	2	41.4067931137048	31.1884031072259	0.0	0.0	2	1.0352658099229568	-18.233982257829442	20.0	1	1.1	0.9				
	1854	1	15.716992921065811	-4.31763789598276	0.0	0.0	5	1.0271967270648144	-8.75280566739051	6.6	1	1.1	0.9				
	1855	1	0.0	0.0	0.0	-246.92635576473597	1	1.0495712471290444	-14.807587352311492	330.0	1	1.1	0.9				
	1856	1	72.0668929625272	9.156617908975532	0.0	0.0	1	1.0612944777163174	-7.068127662537878	132.0	1	1.1	0.9				
	1857	1	0.0	0.0	0.0	0.0	1	1.067354218338453	-12.983068748151112	132.0	1	1.1	0.9				
	1858	2	27.6728557136479	13.4088585201418	0.0	0.0	3	1.0688895594658645	8.332238779125719	20.0	1	1.1	0.9				
	1859	1	0.005816270550709657	-0.15940522497128704	0.0	0.0	4	1.074536925267159	57.64832951984224	11.0	1	1.1	0.9				
	1860	1	0.0	0.0	0.0	0.0	1	1.0593565288069442	-19.135526969345513	132.0	1	1.1	0.9				
	1861	1	11.940483781928428	2.39577703865114	0.0	0.0	1	1.0555568579039183	-3.850970402109659	132.0	1	1.1	0.9				
	1862	1	0.0	0.0	0.0	0.0	2	1.0162623002572564	-26.190978974753275	220.0	1	1.1	0.9				
	1863	1	2.94860928124757	-0.572537157348078	0.0	0.0	1	1.075922358307275	-7.868487427633343	66.0	1	1.1	0.9				
	1864	1	0.0433001450244337	0.04369530380819919	0.0	0.0	2	0.9748585375839347	-16.99679232145749	10.5	1	1.1	0.9				
	1865	1	0.0	0.0	0.0	0.0	1	1.0159576210530084	1.0280484033053026	33.0	1	1.1	0.9				
	1866	1	-43.459951306032	0.0	0.0	-0.9790376942120489	4	0.9970620022409997	75.00976314103441	0.4	1	1.1	0.9				
	1867	1	39.05865040459787	10.939024256846311	0.0	0.0	1	1.0329304418147218	-8.53771528225816	132.0	1	1.1	0.9				
	1868	1	0.0	0.0	0.0	0.0	2	1.1000000097740137	3.244685046607827	66.0	1	1.1	0.9				
	1869	1	12.143518523715601	-0.6574198765127919	0.0	0.0	4	1.0103992560797954	63.153896505448444	132.0	1	1.1	0.9				
	1870	1	91.7722501381676	-6.61124917732179	0.0	0.0	1	1.0505219737791702	-26.718583138820485	33.0	1	1.1	0.9				
	1871	1	15.192086924542703	6.423160151273009	0.0	0.0	1	1.0695835623555137	-8.399684364842457	66.0	1	1.1	0.9				
	1872	1	0.0	0.0	0.0	0.0	1	1.0733297378025424	-9.21020884155594	132.0	1	1.1	0.9				
	1873	1	20.518076762198227	3.99365156092448	0.0	0.0	3	1.0266077849444597	-27.697429792812464	11.0	1	1.1	0.9				
	1874	2	0.0	0.0	0.0	0.0	4	1.100000009211028	38.05614459038593	0.6899999999999998	1	1.1	0.9				
	1875	1	5.84056378774121	3.1336567850844905	0.0	0.0	4	0.9764518456779377	50.46503466474166	132.0	1	1.1	0.9				
	1876	1	1.1277204405401802	-0.131104909685906	0.0	0.0	5	1.0514787781531758	-2.888199246520924	22.0	1	1.1	0.9				
	1877	1	14.2949130828764	5.14730489338171	0.0	0.0	1	1.0470589759304612	-9.214141977525445	132.0	1	1.1	0.9				
	1878	1	0.0	0.0	0.0	0.0	3	1.0459057615998861	-13.342156461178268	132.0	1	1.1	0.9				
	1879	1	10.6396922554962	3.07428525462979	0.0	0.0	4	1.0512399059860718	54.47303475044477	11.0	1	1.1	0.9				
	1880	2	0.0	0.0	0.0	0.0	5	1.100000009091347	13.263065527046498	1.0	1	1.1	0.9				
	1881	1	62.84958307602702	-1.04273484141156	0.0	0.0	1	1.067681655332588	-4.944580776342472	132.0	1	1.1	0.9				
	1882	2	3.03088349851444	1.5085992015189	0.0	0.0	4	1.0743339282068072	74.18833339019565	16.0	1	1.1	0.9				
	1883	1	0.0	0.0	0.0	199.19887247495387	2	1.0237428303413858	-23.85655827550572	220.0	1	1.1	0.9				
	1884	1	0.0	0.0	0.0	20.358571957796794	3	1.0625961685249488	-6.028266248784477	132.0	1	1.1	0.9				
	1885	1	0.0	0.0	0.0	0.0	4	1.023620816224943	56.5199185824712	66.0	1	1.1	0.9				
	1886	1	30.950897495025302	3.04136474914048	0.0	0.0	1	1.0690077024601494	-13.954565070182694	132.0	1	1.1	0.9				
	1887	2	0.0	0.0	0.0	0.0	4	1.1000000094745757	31.38409922700022	1.0	1	1.1	0.9				
	1888	1	0.0	0.0	0.0	0.0	5	1.0557370833999418	-10.335398185032645	110.0	1	1.1	0.9				
	1889	2	37.6543846465889	20.2329956645221	0.0	0.0	2	0.9923190606792783	-11.651558240693221	20.0	1	1.1	0.9				
	1890	1	0.0	0.0	0.0	0.0	1	1.0488501778713213	-3.6134446191813927	330.0	1	1.1	0.9				
	1891	1	0.0	0.0	0.0	-207.82212244812408	2	1.05743968740237	-17.214034283707146	500.0	1	1.1	0.9				
	1892	2	0.0944379383103922	0.0882814010351896	0.0	0.0	1	0.9553812583883979	11.402578728959076	15.4	1	1.1	0.9				
	1893	2	0.0	0.0	0.0	0.0	1	1.0262540776486428	-2.0913472034076173	132.0	1	1.1	0.9				
	1894	1	0.0	0.0	0.0	0.0	2	1.0761741294654665	-12.257664055062335	220.0	1	1.1	0.9				
	1895	1	0.0	0.0	0.0	0.0	1	1.0747071530437728	-8.12720597044817	132.0	1	1.1	0.9				
	1896	1	0.0	0.0	0.0	0.0	3	1.0346842984798938	-17.020005918121537	110.0	1	1.1	0.9				
	1897	2	0.0	0.0	0.0	0.0	5	1.013267281533749	-2.699488164732242	16.0	1	1.1	0.9				
	1898	1	0.0	0.0	0.0	0.0	4	1.0269152236945156	57.51178721717803	66.0	1	1.1	0.9				
	1899	1	92.77153486373922	8.48054292231733	0.0	0.0	2	1.0652439398563462	-21.43082008152805	66.0	1	1.1	0.9				
	1900	1	0.0	0.0	0.0	0.0	1	1.0447475956051637	-11.335232217361565	132.0	1	1.1	0.9				
	1901	1	25.0610410354145	7.496888011842179	0.0	0.0	1	1.0380671280990021	-19.065367162964808	132.0	1	1.1	0.9				
	1902	1	0.0	0.0	0.0	0.0	4	1.0259241451592747	54.15434621991067	275.0	1	1.1	0.9				
	1903	1	0.0	0.0	0.0	0.0	3	1.054829377941796	-15.176908480797648	110.0	1	1.1	0.9				
	1904	2	1.7496757498833397	0.8731592510128391	0.0	0.0	4	0.9321883442481816	72.93262460765435	11.5	1	1.1	0.9				
	1905	1	43.9363375970336	14.543146439644552	0.0	0.0	1	1.0511952059776097	-4.268421094851223	132.0	1	1.1	0.9				
	1906	1	6.343594905504779	0.5443504580912648	0.0	0.0	2	1.0514405180408979	-25.274479810952894	66.0	1	1.1	0.9				
	1907	2	21.994129019313295	17.1773928644646	0.0	0.0	2	1.0945766345674743	-17.20358765143186	20.0	1	1.1	0.9				
	1908	1	5.35642264007088	2.04645719330711	0.0	0.0	4	0.9899291863836467	56.27089336436179	11.0	1	1.1	0.9				
	1909	2	0.0	0.0	0.0	0.0	1	1.1000000109273438	4.399958994696101	0.6899999999999998	1	1.1	0.9				
	1910	1	0.0	0.0	0.0	0.0	1	1.050292246797231	-5.978994795822462	330.0	1	1.1	0.9				
	1911	1	35.35571077000594	11.43917336843214	0.0	0.0	5	1.0540383247257574	-13.91541383121195	22.0	1	1.1	0.9				
	1912	1	22.753646574994	3.2959093168854694	0.0	0.0	3	1.005740230587343	-24.48895457983622	11.0	1	1.1	0.9				
	1913	2	0.0685315078463405	0.0689244811926037	0.0	0.0	2	1.0303496724615193	-9.495536721966321	10.5	1	1.1	0.9				
	1914	1	0.0	0.0	0.0	0.0	3	0.9959589654549985	-19.052599263734717	19.1	1	1.1	0.9				
	1915	1	0.0	0.0	0.0	0.0	4	1.0130362339802812	55.197785971806496	132.0	1	1.1	0.9				
	1916	2	0.0	0.0	0.0	0.0	1	1.0195199232002767	8.919855082561632	11.0	1	1.1	0.9				
	1917	1	0.0	0.0	0.0	0.0	1	1.0530625002668716	-20.2349799654703	132.0	1	1.1	0.9				
	1918	1	0.0	0.0	0.0	0.0	2	1.0092306182140034	-23.9507404774603	66.0	1	1.1	0.9				
	1919	1	0.0	0.0	0.0	0.0	2	0.9215391947777711	27.419437975108934	165.0	1	1.1	0.9				
	1920	1	10.675037461534181	2.7200189300431	0.0	0.0	5	1.0192157556967478	-7.236322381653558	22.0	1	1.1	0.9				
	1921	2	0.19329879948198803	0.122600849593244	0.0	0.0	2	1.09999998965752	-8.82399181413238	10.5	1	1.1	0.9				
	1922	1	7.07437783976272	1.35382590689184	0.0	0.0	3	1.0967377782890115	-13.477605767290674	66.0	1	1.1	0.9				
	1923	1	25.444744513899597	9.085184641203469	0.0	0.0	3	0.9677274845001782	-27.594448093266433	11.0	1	1.1	0.9				
	1924	1	44.2435090154991	24.8742950293424	0.0	0.0	1	1.0483499562963954	-20.432311159326023	132.0	1	1.1	0.9				
	1925	1	2.6718542840043105	3.5069041630016597	0.0	0.0	1	1.0243973590083724	-4.623006054477071	132.0	1	1.1	0.9				
	1926	1	0.0	0.0	0.0	0.0	1	1.0732587376904517	-1.4700550528568719	330.0	1	1.1	0.9				
	1927	2	1.5344769597681198	1.2750447002085898	0.0	0.0	4	1.0382675326469766	72.09477812313776	13.8	1	1.1	0.9				
	1928	1	0.0	0.0	0.0	0.0	5	1.051904975534684	-7.004103718958475	110.0	1	1.1	0.9				
	1929	1	0.0	0.0	0.0	0.0	1	1.0083545270826604	3.1483900387078996	500.0	1	1.1	0.9				
	1930	1	0.0	0.0	0.0	0.0	3	1.0121256420277702	-20.098059529004292	15.0	1	1.1	0.9				
	1931	1	3.5330562149372	1.8401226834797804	0.0	0.0	4	1.0516720821874808	61.24072997516444	33.0	1	1.1	0.9				
	1932	1	0.254900651419349	0.0515559675523546	0.0	0.0	2	0.9691113993936612	-16.315630698683883	11.0	1	1.1	0.9				
	1933	1	0.0	0.0	0.0	0.0	3	1.058298068416843	-17.722754348876947	110.0	1	1.1	0.9				
	1934	1	0.0	0.0	0.0	0.0	2	1.080006352189341	-4.919640408652395	220.0	1	1.1	0.9				
	1935	1	0.0	0.0	0.0	0.0	2	0.9980585697534289	-12.474940114858645	220.0	1	1.1	0.9				
	1936	1	13.259884733595301	-4.17517940491866	0.0	0.0	3	1.065063167941671	1.1063719614233711	132.0	1	1.1	0.9				
	1937	2	0.0	0.0	0.0	0.0	5	1.019162008828492	5.1478803623819855	11.0	1	1.1	0.9				
	1938	1	0.0	0.0	0.0	0.0	2	1.0617743647171107	-6.032242484422254	66.0	1	1.1	0.9				
	1939	1	0.0	0.0	0.0	0.0	1	1.0801984200092747	-9.134179208729448	132.0	1	1.1	0.9				
	1940	1	54.0118393974642	33.022617220802196	0.0	0.0	3	1.028015055446037	-8.41942644701222	11.0	1	1.1	0.9				
	1941	1	0.0	0.0	0.0	0.0	5	1.0474235578701385	-3.2746698280443773	110.0	1	1.1	0.9				
	1942	2	0.0	0.0	0.0	0.0	5	1.0586003023154071	-9.151702296966219	13.2	1	1.1	0.9				
	1943	1	0.0	0.0	0.0	0.0	4	0.9893101717843032	59.55992623409822	66.0	1	1.1	0.9				
	1944	2	0.0	0.0	0.0	0.0	2	0.9913763955108993	-8.577205673920929	10.5	1	1.1	0.9				
	1945	1	27.073185452813416	1.079881497351173	0.0	0.0	2	0.9941563822777613	-29.706337123077176	22.0	1	1.1	0.9				
	1946	1	1.22012735772375	0.141469365238398	0.0	0.0	5	1.0226505115676334	-7.948973246354046	22.0	1	1.1	0.9				
	1947	1	0.0	0.0	0.0	0.0	1	1.062238829618485	-3.2411992478824354	132.0	1	1.1	0.9				
	1948	2	0.0	0.0	0.0	0.0	2	0.9431734025855963	-24.099630489676095	10.5	1	1.1	0.9				
	1949	1	0.0	0.0	0.0	0.0	3	1.0440526074670498	-22.057083924861907	110.0	1	1.1	0.9				
	1950	1	307.208814631559	61.24244711803609	0.0	0.0	2	1.1000000108596524	-30.986763943127578	66.0	1	1.1	0.9				
	1951	1	10.9305069311259	2.41305729810256	0.0	0.0	3	1.0352181261976974	-19.59095775474003	33.0	1	1.1	0.9				
	1952	1	14.9731870472066	4.558599505613372	0.0	0.0	4	1.0160870610495345	48.28278744517769	11.0	1	1.1	0.9				
	1953	1	0.0	0.0	0.0	0.0	1	1.026764523195169	-20.58529495287195	66.0	1	1.1	0.9				
	1954	1	46.8132718256355	-6.03130423971033	0.0	0.0	1	1.0536701607866767	-20.573941728966254	132.0	1	1.1	0.9				
	1955	1	7.26515795047507	2.7904987871246902	0.0	0.0	4	1.0006966816604335	57.56717388395987	11.0	1	1.1	0.9				
	1956	1	0.0	0.0	0.0	0.0	1	1.0262539637521757	-2.091347060187413	66.0	1	1.1	0.9				
	1957	1	18.524456110622	6.646697860769929	0.0	0.0	3	0.9861122272108543	-22.256564044599273	11.0	1	1.1	0.9				
	1958	1	0.0	0.0	0.0	0.0	4	1.0221401039689915	63.318581561378934	132.0	1	1.1	0.9				
	1959	1	0.0	0.0	0.0	12.371176076703701	4	1.0043036150966729	74.47660622460025	33.0	1	1.1	0.9				
	1960	2	0.0448706568134017	0.0477275057820603	0.0	0.0	1	0.9646874793566785	10.336872296293198	12.5	1	1.1	0.9				
	1961	1	0.0	0.0	0.0	0.0	3	1.0353367125354305	-6.601817897171539	110.0	1	1.1	0.9				
	1962	1	9.25383924798877	4.881216024212909	0.0	0.0	4	0.9888716298129154	58.325894217105485	11.0	1	1.1	0.9				
	1963	1	0.0	0.0	0.0	0.0	3	1.0417046682396565	-19.609279509287536	110.0	1	1.1	0.9				
	1964	1	0.0	0.0	0.0	0.0	4	1.0158784623113633	58.16565741812603	66.0	1	1.1	0.9				
	1965	1	0.726656483295933	0.7167468789480594	0.0	0.0	3	1.0730543936309342	-8.593201057384482	132.0	1	1.1	0.9				
	1966	1	0.0	0.0	0.0	0.0	2	1.0413385795882777	4.456922867847214	33.0	1	1.1	0.9				
	1967	1	0.0	0.0	0.0	0.0	4	1.001692490297962	59.989637329044854	66.0	1	1.1	0.9				
	1968	1	26.606119815995218	37.4750416557602	0.0	0.0	4	1.1000000109412633	52.87613764327236	11.0	1	1.1	0.9				
	1969	1	0.5954664766365659	0.164574361555371	0.0	0.0	5	1.0586441062802427	-6.328390853524503	22.0	1	1.1	0.9				
	1970	1	11.543637485840819	2.373683428891138	0.0	0.0	1	1.0764625564062302	-8.988090991016865	132.0	1	1.1	0.9				
	1971	1	0.0	0.0	0.0	19.3074304163456	1	1.0753310539038232	-8.683218153286715	132.0	1	1.1	0.9				
	1972	1	0.0	0.0	0.0	0.0	1	0.9856256877906984	3.918436188232659	330.0	1	1.1	0.9				
	1973	1	0.0	0.0	0.0	0.0	4	1.0255692763933248	57.63683715582351	66.0	1	1.1	0.9				
	1974	1	0.0	0.0	0.0	0.0	3	1.0254544452554168	-19.14439562418613	132.0	1	1.1	0.9				
	1975	1	7.668817096640631	-0.295914825022407	0.0	0.0	3	1.0454360009739823	-18.97636540345394	110.0	1	1.1	0.9				
	1976	1	7.245990201796166	-0.08933750127698303	0.0	0.0	1	1.0802137789835722	-11.886179900435032	132.0	1	1.1	0.9				
	1977	1	0.0	0.0	0.0	0.0	3	1.0473770748672302	-19.181182413838645	110.0	1	1.1	0.9				
	1978	1	0.0	0.0	0.0	0.0	4	1.0414020234078127	56.78000725896261	66.0	1	1.1	0.9				
	1979	1	0.0	0.0	0.0	0.0	1	1.0620134448722482	-2.6485471753641883	330.0	1	1.1	0.9				
	1980	1	0.0	0.0	0.0	20.3065230660141	2	1.0672212288132725	-7.592632393467681	33.0	1	1.1	0.9				
	1981	1	0.0	0.0	0.0	0.0	3	1.0618485211608937	-12.194752219751752	132.0	1	1.1	0.9				
	1982	1	26.823696826955295	9.231327538137558	0.0	0.0	4	1.0251055828835094	11.152938716263693	33.0	1	1.1	0.9				
	1983	2	2.4217664189948698	0.996772907746676	0.0	0.0	3	0.9913464476604001	3.3688478045658456	15.75	1	1.1	0.9				
	1984	1	13.699661518049238	4.19945957499728	0.0	0.0	4	0.9885724130323619	54.09512277299893	11.0	1	1.1	0.9				
	1985	1	0.0	0.0	0.0	0.0	1	1.0102954581408892	-2.508895838046274	66.0	1	1.1	0.9				
	1986	1	17.34450142873451	8.71794102822826	0.0	0.0	3	1.0235314554134716	-23.86934153437751	11.0	1	1.1	0.9				
	1987	2	1.43784302386409	0.0	0.0	0.0	5	1.0128611171189188	-9.916498162205253	13.8	1	1.1	0.9				
	1988	1	37.9361193551301	5.13911492054295	0.0	0.0	3	1.0099201620901819	-16.051001657713343	33.0	1	1.1	0.9				
	1989	1	126.75095347008029	1.534280079327383	0.0	0.0	1	1.0466900292642813	-22.20367051560115	33.0	1	1.1	0.9				
	1990	2	0.0	0.0	0.0	0.0	2	1.1000000063221684	-6.676500331211791	0.6899999999999998	1	1.1	0.9				
	1991	1	0.0	0.0	0.0	0.0	4	0.948635583277807	65.18704589169278	132.0	1	1.1	0.9				
	1992	1	0.0	0.0	0.0	0.0	4	1.0447842592935916	58.10293491940782	132.0	1	1.1	0.9				
	1993	1	27.067598492527402	8.24960723633594	0.0	0.0	1	1.0549526466333867	-19.821483764262574	132.0	1	1.1	0.9				
	1994	2	33.5007157789878	19.0538795878291	0.0	0.0	2	0.9918425144930579	-11.479382069877511	20.0	1	1.1	0.9				
	1995	1	2.3568789448263106	-0.21428434385871503	0.0	0.0	1	1.0377831987431176	-2.269406583164203	33.0	1	1.1	0.9				
	1996	2	0.169302481564041	0.0	0.0	0.0	3	1.0083887762888146	-2.4403778221341708	11.0	1	1.1	0.9				
	1997	1	12.94363136836216	3.3973620188467195	0.0	0.0	4	0.9987130917979716	55.64265575629139	11.0	1	1.1	0.9				
	1998	1	31.004154564417114	13.504624262113548	0.0	0.0	3	1.0598599481101305	-0.6394604860621533	66.0	1	1.1	0.9				
	1999	1	0.0	0.0	0.0	0.0	1	1.0406455720115246	-16.810196419068845	132.0	1	1.1	0.9				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	130	756.9430984589675	205.14388038308874	370.0	-240.0	1.01556	848.605419222452	1	850.0	0.0															
	1845	577.7646977493721	145.97837313981194	450.0	-190.0	1.02626	911.2691769853241	1	919.9999999999999	0.0															
	292	847.0917689645275	-47.58535959391509	390.0	-260.0	0.999	914.521020424575	1	919.9999999999999	0.0															
	332	913.9424257962673	-39.98713330341421	450.0	-190.0	1.00251	915.047054038756	1	919.9999999999999	0.0															
	1376	-9.49322514962835e-7	-1.655101950550055	10.0	-10.0	1.01546	41.1012975615542	1	50.0	0.0															
	82	50.00000096426368	0.953474371260132	10.0	-10.0	1.01729	45.4628463133704	1	50.0	0.0															
	1254	30.000000964418643	-1.1410503102783172	10.0	-10.0	1.0126	28.477100057434303	1	30.0	0.0															
	899	826.2246964099837	53.0238755160581	440.00000000000006	-280.0	1.01122	853.1517461942509	1	860.0	0.0															
	94	781.3049056058079	39.62671323007626	430.0	-280.0	1.01837	828.587737327442	1	830.0000000000001	0.0															
	1584	830.0000009331427	181.53926341958945	430.0	-270.0	1.02332	824.9557847308	1	830.0000000000001	0.0															
	113	820.0000011013143	183.84349650542975	430.0	-280.0	1.01577	815.543500367366	1	819.9999999999999	0.0															
	30	110.00000106607959	-30.000000062570276	50.0	-30.0	1.02669	100.1029132	1	110.00000000000001	0.0															
	1635	100.00000096606043	-30.000000055899118	50.0	-30.0	1.01913	99.5320069049927	1	100.0	0.0															
	1916	100.00000096376489	3.349027520264647	30.0	-30.0	0.95282	90.5889255829901	1	100.0	0.0															
	52	332.0261832296754	-36.98226993750315	210.0	-110.00000000000001	0.97349	643.693602205161	1	650.0	0.0															
	1119	333.3399663947123	-33.9540924475475	220.00000000000003	-120.0	0.93205	645.28666725168	1	650.0	0.0															
	501	630.0000062645977	44.40039135412813	210.0	-100.0	0.97558	628.9849849482072	1	630.0	0.0															
	822	233.49878192071563	-46.67180056322842	90.0	-90.0	0.97897	343.073364149896	1	350.0	0.0															
	1386	204.08674868991602	-44.55279753717261	90.0	-90.0	0.97805	338.426626157714	1	340.0	0.0															
	46	241.2913069192566	-46.94659990538398	90.0	-90.0	0.98407	341.42365312634496	1	350.0	0.0															
	1009	223.32207105678856	-44.89681260065701	90.0	-90.0	0.98186	336.309318444924	1	340.0	0.0															
	1032	219.98934394536124	-44.20996300846794	90.0	-90.0	0.98377	333.510404178291	1	340.0	0.0															
	1892	233.41405265575239	-45.8624810917586	90.0	-90.0	0.98556	340.135576679022	1	350.0	0.0															
	555	840.0000075234937	-85.76775656985043	420.0	-180.0	0.99894	832.440999925509	1	840.0	0.0															
	255	550.0000047168695	-100.89052822257155	280.0	-130.0	0.98801	546.171568101272	1	550.0	0.0															
	210	50.00000096212208	6.920004244565463	20.0	-20.0	1.01502	46.1062790306169	1	50.0	0.0															
	933	50.000000962092706	18.56394719539368	20.0	-20.0	0.94492	46.5332684993628	1	50.0	0.0															
	1318	40.00000096586989	19.99999931649982	20.0	-30.0	0.91609	30.5123773106886	1	40.0	0.0															
	667	30.000000966545503	15.475018880639322	20.0	-20.0	1.04149	29.6002670221357	1	30.0	0.0															
	463	-8.538802859078926e-7	-13.718251734191156	100.0	-50.0	1.06298	210.894545504451	1	220.00000000000003	0.0															
	1034	-8.53880285912514e-7	-13.883629581405666	100.0	-50.0	1.0576	207.096134014428	1	210.0	0.0															
	1397	-8.53880285912514e-7	-13.698643024027184	100.0	-50.0	1.06354	209.43448703438	1	210.0	0.0															
	1753	-8.538802859078924e-7	-13.888943787221114	100.0	-50.0	1.06263	210.867295503616	1	220.00000000000003	0.0															
	1365	110.00000106479415	-24.89228801773818	30.0	-30.0	0.96354	108.81484992434301	1	110.00000000000001	0.0															
	1960	120.00000116475931	-20.434403730479232	30.0	-30.0	0.97025	110.332978322869	1	120.0	0.0															
	442	100.00000096475105	-15.714103557612141	40.0	-30.0	1.00307	96.48768505742771	1	100.0	0.0															
	909	100.00000096476369	-15.576483296782289	40.0	-40.0	1.01275	98.0252477621194	1	100.0	0.0															
	1649	100.0000009647479	-13.879686451400461	40.0	-40.0	1.02419	96.5074638390634	1	100.0	0.0															
	1272	3.528456652985208e-6	15.086496535843633	409.99999999999994	-160.0	1.01885	835.11956340652	1	840.0	0.0															
	537	3.501803819303934e-6	14.739266337377204	409.99999999999994	-160.0	1.00955	829.493444249593	1	830.0000000000001	0.0															
	446	60.00000096708264	-2.4791951096642837	10.0	-20.0	1.04459	52.3175148501992	1	60.0	0.0															
	1218	-7.999352587064763e-7	-12.679578281571919	10.0	-20.0	1.04206	51.9722352538258	1	60.0	0.0															
	961	90.00000095236358	32.616811896944085	40.0	-30.0	0.97085	86.4684665810317	1	90.0	0.0															
	1167	100.00000095230779	37.95681293247635	40.0	-40.0	0.9712	90.0339754913002	1	100.0	0.0															
	1210	100.00000058432525	-1.3086264373353789	10.0	-10.0	1.06431	98.9588547302624	1	100.0	0.0															
	1990	-9.78001304657731e-7	-3.2592985735240103	10.0	-10.0	1.05968	179.468505843356	1	180.0	0.0															
	1268	-9.619884436776708e-7	9.999999199345718	10.0	0.0	0.97713	23.38719214	1	30.0	0.0															
	1347	190.00000185152786	39.639088079130794	80.0	-50.0	0.97456	189.47538619999997	1	190.0	0.0															
	1793	35.071247556578584	-29.999996224354923	40.0	-30.0	1.00988	70.2652235693065	1	80.0	0.0															
	1083	4.555823434755037e-5	-29.99999617320394	40.0	-30.0	1.0122	71.0795632928889	1	80.0	0.0															
	1319	-9.474805461241278e-7	49.99999819328364	50.0	-50.0	0.95996	152.586644802825	1	160.0	0.0															
	637	110.00000106514305	49.99999809050667	50.0	-50.0	0.96635	108.100446894949	1	110.00000000000001	0.0															
	846	120.00000116509544	49.999998104447116	50.0	-50.0	0.97242	110.470307527771	1	120.0	0.0															
	1433	110.00000106512925	49.99999805470754	50.0	-50.0	0.96361	108.17915012921699	1	110.00000000000001	0.0															
	1115	110.0000010789928	15.6697168642945	40.0	-40.0	0.95738	107.325694307219	1	110.00000000000001	0.0															
	1913	110.00000107899046	15.765918948821072	50.0	-40.0	0.93803	107.571180567611	1	110.00000000000001	0.0															
	289	110.00000107898364	15.687099836043771	40.0	-40.0	0.94763	108.142809283454	1	110.00000000000001	0.0															
	1454	179.2616014180375	19.841721543679185	110.00000000000001	-40.0	0.98898	201.368655754533	1	210.0	0.0															
	827	181.47900783701732	21.289507889124806	110.00000000000001	-40.0	0.99603	201.766158744693	1	210.0	0.0															
	1693	640.000006379061	86.87212899857319	330.0	-210.0	1.00618	630.7525659587229	1	640.0	0.0															
	1668	-9.27538849273142e-7	15.249572416959406	310.0	-200.0	1.01171	692.4764770461251	1	700.0	0.0															
	1827	-9.275524398412097e-7	12.218590418016113	340.0	-110.00000000000001	0.9903	743.727576350409	1	750.0	0.0															
	1853	-9.275602751671836e-7	13.739099337096924	330.0	-110.00000000000001	0.99891	651.18307242021	1	660.0	0.0															
	1130	-9.27561351591313e-7	11.528866482588754	330.0	-110.00000000000001	0.99686	647.149878913164	1	650.0	0.0															
	1107	120.00000117692213	10.000000623914197	10.0	-10.0	1.06524	115.622949829081	1	120.0	0.0															
	589	70.00000097695833	20.00000059615114	20.0	-30.0	1.07291	69.6506796327507	1	70.0	0.0															
	651	50.000000976713046	10.000000606622104	10.0	-10.0	1.07773	46.581592120633	1	50.0	0.0															
	633	120.00000117684677	20.000000631934295	20.0	-20.0	1.07461	114.864380666002	1	120.0	0.0															
	1395	-7.361296073160671e-7	10.000000622857625	10.0	-10.0	1.07694	73.23516054158162	1	80.0	0.0															
	1415	120.0000011760987	20.000000646241467	20.0	-30.0	1.08353	113.018319971292	1	120.0	0.0															
	1692	110.00000105182615	19.99998406239214	20.0	-20.0	0.97517	100.974593	1	110.00000000000001	0.0															
	486	110.00000105179176	19.999982556881598	20.0	-20.0	0.97542	100.3645848	1	110.00000000000001	0.0															
	1311	110.00000105285403	19.999975617594007	20.0	-20.0	0.97015	100.148673	1	110.00000000000001	0.0															
	1348	-9.325950873853516e-7	130.00000035231207	130.0	-70.0	0.99413	352.29798341787	1	360.0	0.0															
	569	-9.325959082037097e-7	130.0000003536299	130.0	-70.0	0.989	353.577216341277	1	360.0	0.0															
	1588	2.048884994894793	0.009891379337418302	30.0	-20.0	0.99081	51.6119330540299	1	60.0	0.0															
	1703	630.0000062792726	-48.86273326019822	260.0	-170.0	0.96625	626.956900197733	1	630.0	0.0															
	1410	110.00000105182866	19.999982898833064	20.0	-20.0	0.97029	100.8087346	1	110.00000000000001	0.0															
	1907	12.055483713392857	18.537768353849295	190.0	-120.0	0.99185	476.643849198753	1	480.0	0.0															
	329	420.0000041791112	12.3918575460703	190.0	-120.0	0.97286	413.478915313189	1	420.0	0.0															
	1994	291.6886343714317	-21.819178285491006	200.0	-150.0	0.99223	481.327456929814	1	490.00000000000006	0.0															
	1889	292.192239341708	-20.846671539741372	200.0	-150.0	0.98956	475.496667556395	1	480.0	0.0															
	1213	-2.4248607571361287e-7	11.295962006621435	20.0	-20.0	1.02644	47.1338866906008	1	50.0	0.0															
	529	50.00000097835533	14.316139921652344	20.0	-20.0	1.02602	46.1283384356648	1	50.0	0.0															
	959	60.000000978318965	15.946805282853473	20.0	-20.0	1.02719	53.539829139953895	1	60.0	0.0															
	1921	70.00000097826636	18.037434287103174	20.0	-20.0	1.02592	66.5378691187571	1	70.0	0.0															
	973	60.00000096479723	11.01575460194722	30.0	-20.0	0.99783	56.4829927750938	1	60.0	0.0															
	1647	80.00000096464707	17.590008300828032	40.0	-20.0	1.0006	70.4010887629353	1	80.0	0.0															
	1996	-9.119507998011771e-7	-1.2133121960929525	50.0	-20.0	0.97188	55.8495727342218	1	60.0	0.0															
	273	250.00000246455096	19.999976877091402	20.0	-20.0	1.05379	240.12185123283402	1	250.0	0.0															
	1616	179.29732856882657	-41.73343062354501	390.0	-220.00000000000003	1.07483	989.914190588519	1	990.0	0.0															
	1255	50.00000096706535	-0.6551196148381186	20.0	-20.0	1.0021652453554195	47.830978430458394	1	50.0	0.0															
	1067	129.96526153039136	-17.032045751104434	150.0	-40.0	1.00238	327.941066311374	1	330.0	0.0															
	1315	134.63430192909684	-16.563115117004333	150.0	-50.0	1.01725	328.221132472344	1	330.0	0.0															
	1216	84.775815297589	-54.80972352590568	150.0	-70.0	1.0801	333.52684475354897	1	340.0	0.0															
	1839	82.02924895601895	-52.1726427019516	150.0	-60.0	1.07699	335.174992911071	1	340.0	0.0															
	608	330.0000032647391	21.443995614525544	150.0	-90.0	1.01396	323.952838555873	1	330.0	0.0															
	782	330.000003264756	12.594980738123173	150.0	-80.0	1.01738	321.767278076075	1	330.0	0.0															
	1858	430.0000042648966	63.288347782934984	180.0	-100.0	1.01525	422.530060780491	1	430.0	0.0															
	1701	430.00000426487503	63.1367798479422	190.0	-100.0	1.01123	422.44099449906497	1	430.0	0.0															
	305	420.0000041648731	62.24268722767394	190.0	-90.0	1.01182	416.57544194585597	1	420.0	0.0															
	628	419.9999108882773	63.81315577875179	190.0	-100.0	1.01054	411.61222137440905	1	420.0	0.0															
	1177	1.5071256830569852e-6	1.0695009742772075	190.0	-110.00000000000001	1.01726	428.869098612061	1	430.0	0.0															
	1417	420.0000041641622	50.42323892566283	190.0	-110.00000000000001	1.01886	413.432336428249	1	420.0	0.0															
	969	160.00000156463264	13.630546168597213	70.0	-50.0	1.01934	158.354711054701	1	160.0	0.0															
	1150	160.0000015646162	15.838540395803967	70.0	-50.0	1.01637	157.83937821052	1	160.0	0.0															
	1571	-9.488172105219759e-7	-6.099696003327447	70.0	-50.0	1.009	153.609530652668	1	160.0	0.0															
	1758	3.7769788682589706e-5	-19.354084984921137	160.0	-90.0	1.06955	375.605614145869	1	380.0	0.0															
	1381	-9.15482745703786e-7	-3.989399925121226	90.0	-60.0	0.96738	209.356691142824	1	210.0	0.0															
	1983	-9.154787428135842e-7	-3.610827727529368	90.0	-60.0	0.96634	205.18749745981802	1	210.0	0.0															
	910	630.00000626416	89.21790529611232	229.99999999999997	-120.0	0.98831	628.052562262723	1	630.0	0.0															
	1448	1.4876347745165506e-6	0.6335078360828605	220.00000000000003	-120.0	0.98849	638.170104924729	1	640.0	0.0															
	1580	646.963062245764	125.59834924254905	260.0	-210.0	0.97748	671.132690536673	1	680.0	0.0															
	228	-8.738820017787788e-7	-0.7491518271232331	20.0	-20.0	1.01974	35.3824854665436	1	40.0	0.0															
	1353	-8.729820201649752e-7	-0.7891087786494407	20.0	-20.0	1.02374	35.1063570457092	1	40.0	0.0															
	45	-8.821856959132925e-7	1.273855422734126	20.0	-10.0	0.94245	24.0841503046104	1	30.0	0.0															
	1704	-8.821439376581084e-7	1.2023906295657112	20.0	-10.0	0.9398	24.7130107383127	1	30.0	0.0															
	1087	-9.384042202086512e-7	1.3164599241023933	20.0	-10.0	0.94267	23.6974350718665	1	30.0	0.0															
	166	-8.821841276062313e-7	1.344390025705351	20.0	-10.0	0.93537	24.5818638734054	1	30.0	0.0															
	527	-8.822696623634047e-7	0.036920143464029616	10.0	-10.0	1.01518	8.7651425538864	1	10.0	0.0															
	1355	200.00000196666483	-9.52618592471855	90.0	-70.0	1.00347	195.96899449389898	1	200.0	0.0															
	1639	110.00000106436762	29.971076877041337	50.0	-40.0	0.92011	105.795435098372	1	110.00000000000001	0.0															
	1182	190.00000186412709	-23.945382579926672	80.0	-50.0	1.00491	189.74077837402	1	190.0	0.0															
	1479	40.000000963074065	3.8613730676587013	20.0	-20.0	0.99805	34.7002429670887	1	40.0	0.0															
	1298	230.00000226458192	27.548599811052	90.0	-60.0	0.98699	223.21536341426	1	229.99999999999997	0.0															
	1663	240.00000236456646	29.21373528825763	100.0	-50.0	0.98381	230.990713269683	1	240.0	0.0															
	439	230.00000226457814	26.94333852572268	90.0	-60.0	0.99662	225.23718779557402	1	229.99999999999997	0.0															
	1064	420.00000416472386	30.198239354829475	190.0	-90.0	1.0065	416.378375744331	1	420.0	0.0															
	826	56.90427320428627	-18.63865973273965	190.0	-90.0	1.00423	426.8220308	1	430.0	0.0															
	1289	51.250463973678215	-16.842436109819804	150.0	-130.0	0.99478	423.626371387602	1	430.0	0.0															
	1140	59.125611981063756	-21.43982923817813	190.0	-90.0	1.00248	515.843401	1	520.0	0.0															
	60	425.96434146453095	-93.11161655271627	229.99999999999997	-180.0	1.00366	579.8661901449091	1	580.0	0.0															
	1219	393.5221949521078	-85.35126116616212	229.99999999999997	-190.0	1.0051	566.034920721082	1	570.0	0.0															
	1175	-9.791087906804482e-7	-6.73696101936944	10.0	-10.0	0.99352	36.2839481079485	1	40.0	0.0															
	1786	-9.790589412443081e-7	19.99999934153113	20.0	-30.0	0.99873	121.983711870527	1	130.0	0.0															
	723	-9.790589446735598e-7	9.999999357864386	10.0	-10.0	0.9941	21.6044311194727	1	30.0	0.0															
	184	-9.791539588556872e-7	4.5449308883142185	30.0	-10.0	0.98064	36.2619373	1	40.0	0.0															
	603	-9.791539588556872e-7	4.6107439875088625	30.0	-10.0	0.98165	37.22684	1	40.0	0.0															
	774	-9.791539588556872e-7	4.88115410627554	30.0	-10.0	0.97347	36.524171100000004	1	40.0	0.0															
	441	-9.791539588556872e-7	5.143891438414602	30.0	-10.0	0.98277	37.0209491	1	40.0	0.0															
	56	-9.790532543353299e-7	2.526582389452121	30.0	-10.0	0.97606	37.2833587994021	1	40.0	0.0															
	1228	-9.732536663943545e-7	2.4947130464911123	30.0	-10.0	0.96603	37.528516240641	1	40.0	0.0															
	938	-9.790532543353299e-7	2.439390593494453	30.0	-10.0	0.9779	36.3901201120326	1	40.0	0.0															
	1450	-9.790532543353299e-7	2.429497610475983	30.0	-10.0	0.97693	36.1408798766029	1	40.0	0.0															
	1524	1.1587946477898368e-5	-19.999976568813356	10.0	-20.0	1.09411	89.9570863413974	1	90.0	0.0															
	145	199.9999966980734	89.99997914046091	90.0	-80.0	0.99553	198.828031233628	1	200.0	0.0															
	76	199.9999967204338	89.99997921394147	90.0	-80.0	0.99759	194.91053826953302	1	200.0	0.0															
	475	-9.79066483985887e-7	89.99997840470407	90.0	-80.0	0.99607	203.925937385531	1	210.0	0.0															
	922	-9.790681131896127e-7	16.674054159945317	70.0	0.0	1.00101	162.35489527462101	1	170.0	0.0															
	1927	159.99999647314417	49.007432738257066	70.0	0.0	0.99526	159.27815700299098	1	160.0	0.0															
	1402	-9.7906811132768e-7	13.445981901175971	70.0	0.0	1.00174	159.933895852882	1	160.0	0.0															
	1013	269.9999975732625	87.04721815189825	110.00000000000001	-50.0	1.00541	266.94065888878	1	270.0	0.0															
	1882	279.99999768595467	107.8266244650774	110.00000000000001	-50.0	1.01184	272.704311920097	1	280.0	0.0															
	1033	269.99999758867085	101.73607554477961	110.00000000000001	-50.0	1.00877	262.876889418112	1	270.0	0.0															
	284	179.99999885526907	-39.99999686495303	70.0	-40.0	1.01738	175.50502469390602	1	180.0	0.0															
	1904	89.99999784526943	-19.99999659601047	40.0	-20.0	1.01721	88.5158615344204	1	90.0	0.0															
	312	-9.643237310923385e-7	30.000000899457678	30.0	-20.0	1.0036	50.093021374605605	1	60.0	0.0															
	1593	-9.69196903870977e-7	7.978493231785904	10.0	-10.0	1.0024	34.96740921	1	40.0	0.0															
	1874	71.42837922398336	9.054652437944178	10.0	-10.0	1.00267	100.7653224	1	110.00000000000001	0.0															
	395	-9.690058497270413e-7	3.693228358126941	20.0	-30.0	1.01253	77.61118044	1	80.0	0.0															
	1887	110.00000103444829	-2.875551963339181	40.0	-40.0	0.96231	109.9329537	1	110.00000000000001	0.0															
	152	-9.692356725440262e-7	0.10929907409996846	10.0	-10.0	0.98213	50.331527630000004	1	60.0	0.0															
	1707	150.00000147694456	30.919270523344444	110.00000000000001	-90.0	0.98803	147.69696593489502	1	150.0	0.0															
	566	150.00000147690972	29.91822996339305	120.0	-110.00000000000001	0.98282	147.170128862932	1	150.0	0.0															
	1385	100.00000097695793	28.511547721051656	60.0	-40.0	0.9882	99.82682290775702	1	100.0	0.0															
	1021	60.00000097757078	5.9657509701988705	20.0	-20.0	1.05511	59.56099006	1	60.0	0.0															
	1987	-6.509757346033704e-7	3.8528054670061476	90.0	-80.0	0.98159	123.24446895776799	1	130.0	0.0															
	798	40.00000085773567	7.377406053791592	20.0	-20.0	0.94727	37.868305058335	1	40.0	0.0															
	1085	-1.1678880445253428e-7	-12.195029468783632	50.0	-30.0	0.99307	72.60313276841859	1	80.0	0.0															
	1472	200.00000197850002	-6.429743153753867	120.0	-40.0	1.05574	192.64760894081599	1	200.0	0.0															
	1942	100.00000097849113	-3.937461755725728	70.0	-20.0	1.05271	96.0025555250328	1	100.0	0.0															
	258	-8.496366489778085e-7	-0.7118935527293744	20.0	-10.0	1.05495	16.4278021572973	1	20.0	0.0															
	104	-8.496867710420662e-7	-3.954699073026793	20.0	-20.0	1.04821	40.33056631	1	50.0	0.0															
	62	-8.496867710409297e-7	-3.844406261343699	20.0	-20.0	1.05035	40.0795192	1	50.0	0.0															
	468	40.000000975384815	4.269815182304909	20.0	-10.0	1.00571	33.6463986921869	1	40.0	0.0															
	1937	40.000000975396446	4.209109388488606	20.0	-10.0	1.0064	33.3273031253414	1	40.0	0.0															
	316	40.000000975387344	4.211485359542182	20.0	-10.0	1.00365	34.233340868547096	1	40.0	0.0															
	752	40.00000081398996	-9.79601287599756	30.0	-10.0	1.03199	37.7499579498544	1	40.0	0.0															
	842	60.000000976151036	-2.010335577628093	40.0	-20.0	0.96138	53.9771218854003	1	60.0	0.0															
	1127	-8.195652262586439e-7	-14.40557641782535	70.0	-50.0	0.95645	169.174009550363	1	170.0	0.0															
	429	180.00000177626225	19.32468257507429	80.0	-70.0	0.9564	175.344738017768	1	180.0	0.0															
	1123	-8.195652262623638e-7	-15.123618838646081	80.0	-60.0	0.9492	168.12110569328098	1	170.0	0.0															
	1552	40.00000097793737	-29.999997328695716	40.0	-30.0	1.02356	33.7659113864647	1	40.0	0.0															
	1244	-6.275249685870226e-7	-9.999996935894071	20.0	-10.0	1.01721	36.76534479	1	40.0	0.0															
	1419	70.00000097702163	-13.751895038236746	70.0	-50.0	0.98842	67.9893259308301	1	70.0	0.0															
	1256	70.00000097723994	13.271206456751328	70.0	-40.0	0.98837	68.36997707287081	1	70.0	0.0															
	1897	70.00000097725521	12.236304873548912	70.0	-40.0	0.98685	66.6358637739904	1	70.0	0.0															
	862	70.00000097723425	13.208918343395334	70.0	-40.0	0.98994	67.2894188493956	1	70.0	0.0															
	1880	90.00000097430865	3.110855533694359	10.0	-20.0	1.07274	83.72531062298448	1	90.0	0.0															
	559	70.00000097742176	9.535439424796337	30.0	-20.0	0.98622	65.7624427797273	1	70.0	0.0															
	570	-6.519212917918329e-7	1.4596995158419017	20.0	-10.0	0.98727	36.1447293923702	1	40.0	0.0															
	494	40.00000097665022	-0.8208906528923436	20.0	-20.0	0.98153	32.9465583476471	1	40.0	0.0															
	1850	40.000000976666264	-0.8962035999374655	10.0	-20.0	1.01403	34.046855572122205	1	40.0	0.0															
	1086	-7.751417378650522e-7	-9.999962374494551	10.0	-10.0	1.00599	16.3866927560885	1	20.0	0.0															
	89	40.00000097666682	-1.5222429982058625	20.0	-10.0	0.99813	32.5552539895289	1	40.0	0.0															
	807	40.00000097667428	-1.4332336193662623	20.0	-10.0	1.00408	31.920388778904503	1	40.0	0.0															
	581	0.0	-149.99999904770686	320.0	-150.0	1.0605	1.08747929753736	1	0.0	0.0															
	25	80.0000009660215	0.0	0.0	0.0	1.07713	0.7938849320478039	1	80.0	0.0															
	1909	80.00000096511955	0.0	0.0	0.0	1.07705	0.7164935316257183	1	80.0	0.0															
	1544	60.00000096550858	-20.0000006670393	10.0	-20.0	1.08759	0.500407203184462	1	60.0	0.0															
	1893	110.000001064618	-3.0363221049835873	60.0	-170.0	1.02449	1.0770017568	1	110.00000000000001	0.0															
	243	0.0	-169.99999719279012	330.0	-170.0	1.027	1.8038791959	1	0.0	0.0															
	1709	900.0000089644022	-170.3936138268402	200.0	-200.0	1.025077786	9.0	1	900.0	0.0															
	936	0.0	-44.679368278993365	160.0	-110.00000000000001	1.00407	2.73906388320029	1	0.0	0.0															
	348	100.0000009657889	-19.999998902504316	10.0	-20.0	0.99781	0.9059436245695692	1	100.0	0.0															
	428	70.00000096224683	1.1453247596619305	10.0	-20.0	1.02379	0.6034229714247631	1	70.0	0.0															
	571	70.00000097714909	7.584371391529435	10.0	-20.0	1.02916	0.6813865119328261	1	70.0	0.0															
	708	80.00000097701599	8.524020455911014	10.0	-10.0	1.03021	0.722928195972706	1	80.0	0.0															
	1489	0.0	7.806804054456257	60.0	-30.0	1.06049	0.805258456163574	1	0.0	0.0															
	1944	90.0000009789552	14.141191695749402	30.0	-20.0	0.93066	0.8649797139	1	90.0	0.0															
	1079	0.0	8.829306253583164	60.0	-30.0	1.08734	0.8069375603401568	1	0.0	0.0															
	298	0.0	-4.062391609485892	40.0	-50.0	0.9999037036198694	0.8328711747474011	1	0.0	0.0															
	513	80.00000093451592	-2.083834981503497	10.0	-20.0	1.06914	0.7154404457942581	1	80.0	0.0															
	1293	290.0000028517919	-145.21086163615274	80.0	-240.0	0.99727	2.8083047291124204	1	290.0	0.0															
	509	0.0	-69.99999802896043	110.00000000000001	-70.0	0.95863	1.7526201493293	1	0.0	0.0															
	1948	0.0	-70.0000001500806	110.00000000000001	-70.0	0.96458	1.74613961108029	1	0.0	0.0															
	652	140.20613480655297	20.00000002769346	20.0	-20.0	1.0	1.97247388340067	1	200.0	0.0															
	1082	70.00000097192635	4.471986090536449	10.0	-20.0	0.9829	0.6404374503154663	1	70.0	0.0															
	1155	60.00000097249346	1.3470034361148298	10.0	-20.0	0.98135	0.509823243989935	1	60.0	0.0															
	1821	0.0	10.000000506409961	10.0	-10.0	1.0125667670305927	0.0789633095503086	1	0.0	0.0															
	714	0.0	-28.457242836333123	170.0	-90.0	1.0344986467366872	1.0500765809556503	1	0.0	0.0															
	1574	0.0	-23.491560939279456	110.00000000000001	-80.0	1.0337	1.0997547345701597	1	0.0	0.0															
	572	0.0	-9.565114459991308	110.00000000000001	-80.0	1.03192	1.0577576532261401	1	0.0	0.0															
	425	0.0	-19.888810779914593	110.00000000000001	-80.0	1.03024	1.09717493208591	1	0.0	0.0															
	361	0.0	-26.295620040734207	110.00000000000001	-110.00000000000001	1.03123	1.07825675532222	1	0.0	0.0															
	1164	0.0	13.447255361925436	160.0	-90.0	1.0215757674662667	1.0500391566660299	1	0.0	0.0															
	139	0.0	-109.99999423029465	370.0	-110.00000000000001	1.063932517287146	1.0614524376113004	1	0.0	0.0															
	1310	0.0	-109.99999789551245	380.0	-110.00000000000001	1.0621993293262253	1.0877079349942498	1	0.0	0.0															
	563	0.0	19.509415335485564	280.0	-90.0	1.0556265742422064	1.08463595104404	1	0.0	0.0															
	849	0.0	-16.375357505141857	170.0	-90.0	1.0395799062155262	1.0608646189095496	1	0.0	0.0															
	340	0.0	-109.99999572383751	380.0	-110.00000000000001	1.0648617155123072	1.06119855432771	1	0.0	0.0															
	1790	0.0	-79.57017686917935	280.0	-80.0	1.0536492981037135	1.07012154776603	1	0.0	0.0															
	306	0.0	-59.99999341800852	280.0	-60.0	1.0610454520109465	1.0837470155907802	1	0.0	0.0															
	1840	0.0	-89.99975431069309	170.0	-90.0	1.0554790935884322	1.0724761458113798	1	0.0	0.0															
	1658	0.0	19.99999934258061	20.0	-20.0	0.99493	0.128727573506534	1	0.0	0.0															
	1800	29.999847712222255	9.999995540328626	10.0	-20.0	1.03603	0.28771634400000007	1	30.0	0.0															
	1849	29.999917439072473	9.999995550365487	10.0	-10.0	1.03282	0.252659386300459	1	30.0	0.0															
	1672	59.999989895764784	9.999929690400549	10.0	-10.0	1.02185	0.5888280384633691	1	60.0	0.0															
	1184	99.99998824624555	9.999941542153637	10.0	-10.0	1.01703	0.988983168276027	1	100.0	0.0															
	762	139.99999027950193	9.999931106420876	10.0	-10.0	1.02561	1.33284632191574	1	140.0	0.0															
	464	119.99998128821335	-9.962566215403907	10.0	-10.0	1.01263	1.1176126014	1	120.0	0.0															
	928	109.99998119144428	-13.959093068246922	20.0	-20.0	1.01358	1.01924695797265	1	110.00000000000001	0.0															
	392	119.99998127945248	-9.970875880898777	10.0	-10.0	1.01544	1.10546755904797	1	120.0	0.0															
	750	69.99995004110284	0.0	0.0	0.0	0.99318	0.6130266438237391	1	70.0	0.0															
	642	86.14029836959935	153.99156712186613	200.0	-200.0	1.01428437	9.0	1	900.0	0.0															
	926	0.0	1.844346710782576	30.0	-10.0	0.97427	0.3639012011000001	1	0.0	0.0															
	656	99.99995676910488	8.149396053868358	10.0	-10.0	1.06733	0.9103895200554982	1	100.0	0.0															
	1407	0.0	19.999987658335648	20.0	-20.0	1.01158	0.12825872706156197	1	0.0	0.0															
	247	59.9999705671374	0.0	0.0	0.0	1.0678	0.5672571545146641	1	60.0	0.0															
	1141	33.21850347301301	0.0	0.0	0.0	1.00795	1.0450412263094198	1	110.00000000000001	0.0															
	1597	62.681879883688254	0.0	0.0	0.0	1.06436	0.7619784032539471	1	80.0	0.0															
	832	0.0	19.999998138127943	20.0	-20.0	1.00997	0.108895174942445	1	0.0	0.0															
	1171	0.0	89.99999794334515	90.0	-90.0	1.031	1.6993349549174301	1	0.0	0.0															
	1171	0.0	89.99999794334515	90.0	-90.0	1.0310000000009543	1.74399613115937	1	0.0	0.0															
	177	0.0	90.00000091223282	90.0	-60.0	1.051740000000749	1.3909524032296594	1	0.0	0.0															
	177	0.0	90.00000091223282	90.0	-60.0	1.05174	1.4003431122126098	1	0.0	0.0															
	1143	0.0	0.8983962818957013	20.0	-20.0	0.98449	0.12966947583295402	1	0.0	0.0															
	1371	0.0	19.067237185342968	20.0	-20.0	1.00208	0.131987497480586	1	0.0	0.0															
	985	0.0	9.999995689425422	10.0	-10.0	1.01394	0.04312644164264199	1	0.0	0.0															
	1196	0.0	12.53086050689529	20.0	-20.0	0.95662	0.129645442360081	1	0.0	0.0															
	1630	0.0	15.219025065943292	20.0	-30.0	1.07258	0.19169106867	1	0.0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	1893	1583	0.0213946048670181	0.04942146980714439	0.012801024095775597	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	37.776371889129926	4.655024591560206	-37.48071165511965	-5.30679011094907				
	1893	1077	0.020236665886361197	0.050316143305972186	0.10562471664845893	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999	32.54252642141382	-14.311845692863312	-32.32433178184921	3.751376911569176				
	917	462	0.026853445793652002	0.19165742354521298	5.195117468480018e-5	43.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999	20.5648680556712	-4.551334110618069	-20.46251594246631	5.275771216341431				
	1286	462	0.026984079889560107	0.185702086980017	5.17387384688482e-5	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999	20.355388152304997	-4.289554034588069	-20.255197331241106	4.973012646144326				
	1058	1113	0.011122782782912299	0.0297112037291843	0.006220453130174425	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-99.02905336175148	12.871590157271223	100.00000086744956	-10.993960117688426				
	1058	970	0.045772095961356514	0.120590632657148	0.025792474726494402	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	15.76859497108956	-24.671013971227456	-15.4536762973669	22.49640786532194				
	1058	983	0.006779413947917152	0.018607729760026597	0.004025052771484478	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	65.29744864112098	-3.512843138200384	-65.0440186309322	3.7496984924093715				
	1632	1179	0.0011389550104285596	0.01393588748747199	1.6833172193448998	1342.0	1342.0	1342.0	0	0	1	-59.99999999999999	59.99999999999999	596.4474280071731	-208.98260476942707	-592.5078887544691	74.95076569471662				
	1632	1179	0.0011225049821915992	0.013771688338268497	1.6954215021408197	1344.0	1344.0	1344.0	0	0	1	-59.99999999999999	59.99999999999999	603.5959104775359	-210.91856539854038	-599.6199914872354	76.15278656751133				
	1332	1815	0.0006403316210620108	0.0064468902751826694	0.080071637497656	787.0	787.0	787.0	0	0	1	-59.99999999999999	59.99999999999999	404.20577944893967	104.14944686405896	-403.16177652744443	-102.16595384775945				
	1332	1815	0.000620334336382803	0.006148481834081931	0.08240736240510083	779.0	779.0	779.0	0	0	1	-59.99999999999999	59.99999999999999	423.9335183456517	108.61173944809069	-422.8219085868461	-106.37028415765839				
	1332	1709	0.0008590316504566002	0.008691190724875782	0.112796315229684	789.0	789.0	789.0	0	0	1	-59.99999999999999	59.99999999999999	436.74901844466456	-60.25735571004079	-435.20015820516454	63.792330993966274				
	1332	1572	0.0031186025418690404	0.03052345278941931	0.45626901837147793	773.0	773.0	773.0	0	0	1	-59.99999999999999	59.99999999999999	488.2743343251966	-68.1036861440131	-481.29782008659464	86.97991252676064				
	532	1427	0.0006390014028278651	0.0064548685555730016	0.09401233060830509	788.0	788.0	788.0	0	0	1	-59.99999999999999	59.99999999999999	-21.02959673234802	116.94984788493801	21.11801886255304	-126.42495562407615				
	532	1125	0.0014358749276801	0.014644579098475205	0.18420688904757598	793.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999	438.20676126997597	-37.541651651554226	-435.71443222292004	42.51087228415074				
	532	1855	0.0006980898858401917	0.006846981908912769	0.09338147855802613	774.0	774.0	774.0	0	0	1	-59.99999999999999	59.99999999999999	773.9999770878474	0.20245842819091864	-770.234144492721	26.404583128613986				
	581	952	0.00549684407743448	0.04001467715759991	0.5277011763906659	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999	136.5505135969705	-34.53576442625146	-135.69912628535468	-22.548661260227124				
	581	968	0.0036628589148653694	0.046574779405701004	0.7304052178330444	907.0	907.0	907.0	0	0	1	-59.99999999999999	59.99999999999999	-70.94198199595834	-30.623658001167126	71.10047519468385	-55.09670171487241				
	581	767	0.0024404891880895	0.029288513049949005	0.47137858199290905	875.0	875.0	875.0	0	0	1	-59.99999999999999	59.99999999999999	-71.018192292554	-31.50609092668219	71.1205932153874	-24.168466621571856				
	581	1022	0.00411569981152844	0.0332833799581951	0.405787904264694	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999	-54.11247263604041	36.42605964548646	54.339122822396604	-82.7448834728105				
	581	1022	0.005464298468891071	0.035343942727401906	0.43209820210204875	601.0	601.0	601.0	0	0	1	-59.99999999999999	59.99999999999999	-48.987301022067804	32.565856218943715	49.25190943395659	-82.12809617283982				
	465	751	0.00032143239948153506	0.0034259883954422506	0.039614513562890204	814.0	814.0	814.0	0	0	1	-59.99999999999999	59.99999999999999	-138.32421118382655	125.47826507479796	138.42981484358427	-128.60790748063422				
	465	1910	0.0029789123197607697	0.0213626300034765	0.2681391625330549	640.0	640.0	640.0	0	0	1	-59.99999999999999	59.99999999999999	-276.51581511048664	-26.784990483241707	278.63279012678265	12.723454311563545				
	465	1427	0.0011140258456952897	0.0129505473830168	0.14802050571879896	859.0	859.0	859.0	0	0	1	-59.99999999999999	59.99999999999999	414.8400262943132	-98.69327459155626	-412.97666247170383	104.27090278688375				
	668	374	0.0010885510705970199	0.0147748298170697	1.7006090545761405	1429.0	1429.0	1429.0	0	0	1	-59.99999999999999	59.99999999999999	-224.28695035568995	-122.19073794939428	224.7711523279618	-67.04490188360506				
	668	374	0.0011106263382062301	0.014144395822631203	1.6346730551440307	1375.0	1375.0	1375.0	0	0	1	-59.99999999999999	59.99999999999999	-234.320107857264	-118.38623233864018	234.85875395145754	-62.96966016626438				
	1299	1910	0.0003592095476724209	0.00485193630699255	0.09552678346910695	940.0	940.0	940.0	0	0	1	-59.99999999999999	59.99999999999999	85.14447215393108	41.72136283432899	-85.11381066531456	-51.86951757019719				
	1299	1910	0.00036659299122914716	0.004587482080457733	0.09496649899752864	898.0	898.0	898.0	0	0	1	-59.99999999999999	59.99999999999999	90.30115860493795	43.91355303764583	-90.26618661738178	-53.976276823007716				
	1299	1890	0.00239067232144671	0.017843493603628604	0.21502937305927303	656.0	656.0	656.0	0	0	1	-59.99999999999999	59.99999999999999	-225.53963399701655	45.66641879209642	226.7084467176051	-60.685689038396184				
	1299	243	0.00457242868733257	0.03418020142564271	0.4077533713723808	657.0	657.0	657.0	0	0	1	-59.99999999999999	59.99999999999999	508.4711912386701	-40.57482578619539	-497.79103228849556	75.35317371479115				
	436	374	0.0017476373474070298	0.0225862475770181	2.5475262015797195	1387.0	1387.0	1387.0	0	0	1	-59.99999999999999	59.99999999999999	588.6443517990194	-155.38649551321245	-583.4221253584462	-72.35196171576851				
	436	1559	0.0008477767884357367	0.011571809222622798	1.3597626684780695	1434.0	1434.0	1434.0	0	0	1	-59.99999999999999	59.99999999999999	706.133586460122	-140.65348101765179	-702.4608120933523	32.52803232461432				
	1513	712	0.00018765208803769203	0.0017710291671985806	0.02400285282507539	756.0	756.0	756.0	0	0	1	-59.99999999999999	59.99999999999999	257.1571457469169	94.10508373527156	-257.0294439596216	-95.5483616469055				
	1513	712	0.00018309565764572502	0.0017152461362816408	0.025621291051786402	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999	265.57517068564016	96.90377378616111	-265.4423554080683	-98.48664261017797				
	1513	1093	0.005062739744205489	0.047457793328152004	0.6801827127528468	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999	668.990813776832	0.4558714541474552	-648.4299770385571	117.4667817714687				
	1513	243	0.005640994447898819	0.054073627863782496	0.7772919484522188	764.0	764.0	764.0	0	0	1	-59.99999999999999	59.99999999999999	631.151344560864	-6.548068708754067	-610.7584829743776	116.24046496232039				
	1766	30	0.0037399777384898416	0.11522154571351088	0.006938854755392411	275.0	275.0	275.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-109.46697134739682	44.46255750045171	109.95824515430466	-30.039573356326972				
	356	343	0.00244661896547396	0.019350938101233905	0.22834600732551413	679.0	679.0	679.0	0	0	1	-59.99999999999999	59.99999999999999	9.391690751619338	7.819531192377351	-9.380493530957471	-32.531378678457514				
	356	1766	0.0054815638063252	0.0399409118961464	0.47973428935437484	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999	209.13876265898702	-15.404195943515086	-206.93380677811976	-20.23268994532412				
	343	1719	0.00410372099094093	0.029828231756910704	0.36499138505975703	1483.8375219635775	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999	-340.2350113108563	71.26636442623415	344.9398448015655	-76.26744176826432				
	343	793	0.0038084608243499	0.03183420282778101	0.37810937236825903	703.0	703.0	703.0	0	0	1	-59.99999999999999	59.99999999999999	-273.1268152999737	37.39753942403617	275.8704918126334	-55.210013649116874				
	343	760	0.00144971191580594	0.014868301946477504	0.19000741341426997	796.0	796.0	796.0	0	0	1	-59.99999999999999	59.99999999999999	99.73629692972973	7.778738588108138	-99.59864237854944	-26.848251725124662				
	343	758	0.0016278954856574497	0.0132292583637871	0.157336153255356	691.0	691.0	691.0	0	0	1	-59.99999999999999	59.99999999999999	92.47764940676433	-71.50666134375997	-92.28926587024382	55.90560364423337				
	952	1292	0.00709601896856702	0.054174033131706496	0.65326785024438	665.0	665.0	665.0	0	0	1	-59.99999999999999	59.99999999999999	5.6572381398157425	33.78729689575335	-5.340471179856859	-106.81472238272262				
	751	1766	0.00166386096210172	0.0135379533045636	0.15520439058789107	691.0	691.0	691.0	0	0	1	-59.99999999999999	59.99999999999999	-413.1495539121816	72.28446010433794	415.9041938816366	-66.44340911511104				
	751	1910	0.00274414111995976	0.020981657009152704	0.2617178211031481	666.0	666.0	666.0	0	0	1	-59.99999999999999	59.99999999999999	-258.8998817186407	-51.63893877666899	260.6548380416592	36.61692030793735				
	751	1855	0.00187141090140715	0.021428806004412503	0.27130704536082195	851.0	851.0	851.0	0	0	1	-59.99999999999999	59.99999999999999	523.2935618909439	-104.92245843217435	-518.362419903103	131.9251773727237				
	510	1979	0.005964429343834518	0.04615595429384241	0.559919314950723	670.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999	-93.84199201796837	32.59282618731487	94.5068192690434	-91.91105304395298				
	1364	269	0.000254828323430382	0.002517975235153461	1.2525606660218898	778.0	778.0	778.0	0	0	1	-59.99999999999999	59.99999999999999	-122.33494498785875	-80.80930881418631	122.36969731883246	-57.588761173478844				
	1364	269	0.000271172397340648	0.00264301669002743	1.24495918041561	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999	-116.5458484502137	-79.68304663889714	116.57940385929204	-57.88937314666356				
	1278	302	0.0342950132478122	0.09924133636807418	0.0261390999147855	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	38.48376718914462	-8.291023337051383	-38.03688141817338	6.536777785977918				
	1278	699	0.035639496886978414	0.10653844324564596	0.02406568979042399	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	43.67784850369026	-6.916752732643667	-43.088303687540694	5.8803472814097395				
	968	767	0.0013382712363200298	0.017440944915344907	0.26543850867785507	919.9999999999999	919.9999999999999	919.9999999999999	0	0	1	-59.99999999999999	59.99999999999999	71.19443460295139	-55.16534407466559	-71.12059321538744	24.168345621571955				
	968	1510	0.0036576786413243995	0.044478228680670306	0.6994230854636289	882.0	882.0	882.0	0	0	1	-59.99999999999999	59.99999999999999	-70.93225506483655	18.716268006350028	71.19803341862585	-97.62450376749062				
	968	1510	0.00364630651943386	0.044199198991008104	0.7333035897027699	881.0	881.0	881.0	0	0	1	-59.99999999999999	59.99999999999999	-71.36265473279867	17.086664683679523	71.63095110238746	-99.95355895535695				
	648	1855	0.0003668577104597351	0.00441661813680176	3.330163318504069	877.0	877.0	877.0	0	0	1	-59.99999999999999	59.99999999999999	-492.26292880679307	-80.64618567961718	493.1018024550601	-276.9532745518104				
	269	243	0.00025530614959993407	0.0030419849197376512	0.0372119472607039	871.0000000000001	871.0000000000001	871.0000000000001	0	0	1	-59.99999999999999	59.99999999999999	-262.508850902934	126.85816715206609	262.70588517034656	-128.62260856811892				
	269	243	0.00026262887000595193	0.0029070965867340594	0.037134825276170895	833.0	833.0	833.0	0	0	1	-59.99999999999999	59.99999999999999	-273.673179454771	134.51412518793578	273.89486452078876	-136.16383625703543				
	1363	1855	0.0005990839999169109	0.00585149085285217	0.08520547032542988	772.0	772.0	772.0	0	0	1	-59.99999999999999	59.99999999999999	345.8365791308454	-85.70520199322688	-345.14683552724847	83.08041506808742				
	1363	500	0.00360740342547465	0.033197096485666905	0.514430723322602	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999	-481.9623396002929	37.217871964953254	489.7497042597801	-22.32578840795312				
	749	1979	0.00399604540073648	0.030581321998375908	0.3795588746255081	666.0	666.0	666.0	0	0	1	-59.99999999999999	59.99999999999999	-137.25104661506796	-24.344021328710667	137.92756175707444	-13.012025971547281				
	749	1754	0.0016394406916201095	0.0128891051766779	0.15568176635422692	677.0	677.0	677.0	0	0	1	-59.99999999999999	59.99999999999999	32.188022441938166	18.5128302304818	-32.16188787422465	-35.57728175775979				
	712	1173	0.0006616731316100336	0.004931310835531909	0.07534584023475649	655.0	655.0	655.0	0	0	1	-59.99999999999999	59.99999999999999	317.8217078203743	-42.40931010394598	-317.20600241116404	38.70132485610105				
	712	1815	0.0030475391520839203	0.03176800784265111	0.40428603335089985	802.9999999999999	802.9999999999999	802.9999999999999	0	0	1	-59.99999999999999	59.99999999999999	655.9648848719345	49.807282340740564	-643.9135573567899	32.21517934558011				
	712	1022	0.005567214432419281	0.04080208764306131	0.5366600638017708	649.0	649.0	649.0	0	0	1	-59.99999999999999	59.99999999999999	138.77025360089186	-125.9976309041291	-137.32647722804106	75.6640043394586				
	712	1139	0.003376445538480949	0.03559826780126431	0.47936948058143286	809.0	809.0	809.0	0	0	1	-59.99999999999999	59.99999999999999	631.3740342258408	60.05117676777964	-618.9227842167593	19.800159409328828				
	50	1855	0.0004984658036660401	0.0052260588949895525	0.07084876054867645	806.0	806.0	806.0	0	0	1	-59.99999999999999	59.99999999999999	-181.09653841307454	-23.363823040941906	181.24719063913125	17.152507823050588				
	50	243	0.00048894178866595	0.004779740621322771	0.06421571918618488	773.0	773.0	773.0	0	0	1	-59.99999999999999	59.99999999999999	-175.24568344921582	-28.436183909506678	175.38524519715682	22.73833311314542				
	1719	793	0.0016177231878188407	0.013075334178902207	0.15598860032670206	688.0	688.0	688.0	0	0	1	-59.99999999999999	59.99999999999999	120.05876701207183	-50.27328029188147	-119.81329881752218	35.572034100265675				
	1719	1979	0.004230393194225061	0.031163470459792307	0.3978532764773349	651.0	651.0	651.0	0	0	1	-59.99999999999999	59.99999999999999	405.4165899780663	-148.67158797757497	-398.24891417366007	157.83137083199148				
	1719	758	0.00487603953066887	0.037748682541321	0.528233339417093	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999	307.24935627911003	-89.6885292069997	-302.75793758708403	67.36343190511015				
	1719	1146	0.0030880695344582204	0.022429178837193205	0.28348333942303405	645.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999	173.88986038585102	-81.88036967360517	-172.88473019137888	58.66635358694066				
	1910	758	0.004608929471296258	0.03800400496403689	0.46118647054224277	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999	-192.47185193216373	14.267057384288634	194.08551402724584	-51.66688799516596				
	1910	758	0.004585812630360851	0.03577098650301621	0.41855507495459193	674.0	674.0	674.0	0	0	1	-59.99999999999999	59.99999999999999	-204.02103169129586	20.453178855220454	205.8302335175775	-52.35925682292498				
	374	1559	0.0008832353375784117	0.011167770984761396	1.3441456838160801	1369.0	1369.0	1369.0	0	0	1	-59.99999999999999	59.99999999999999	-461.77410388802923	-75.47495459083635	463.4005472015839	-60.280113189195674				
	159	500	0.00022335998928956703	0.0021623495207090905	0.032297981452569395	768.0	768.0	768.0	0	0	1	-59.99999999999999	59.99999999999999	622.2295999510138	6.45446144552818	-621.4533535584396	-2.5336249307927936				
	159	500	0.000238167415531352	0.0023182632682465006	0.0307610085719302	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999	580.4105931305137	6.30690472328095	-579.6903943192171	-2.719646721962575				
	159	363	0.007106177316955288	0.051405020363783506	0.6380371500890237	644.0	644.0	644.0	0	0	1	-59.99999999999999	59.99999999999999	41.87496455619828	-29.60910417957464	-41.760885346541656	-40.28828549109551				
	882	243	0.0035206865253672006	0.036645195242716	0.506899248446147	802.9999999999999	802.9999999999999	802.9999999999999	0	0	1	-59.99999999999999	59.99999999999999	258.1556859326034	-73.39187425387045	-255.908922085134	41.53983805711472				
	882	864	0.0011094031405812098	0.012115308408995605	0.16344245562190196	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999	447.8043483119246	-19.784217500080878	-445.7386249464807	24.767574502842077				
	882	1709	0.00020985141811380198	0.0021308087728247006	0.02607113050868731	791.0	791.0	791.0	0	0	1	-59.99999999999999	59.99999999999999	-786.2817118826332	83.88982080341171	787.4998435433731	-74.33035987603401				
	1890	758	0.0025201892583891702	0.01983479489308781	0.25642106492965905	677.0	677.0	677.0	0	0	1	-59.99999999999999	59.99999999999999	-145.25090724246303	17.158218935325	145.75662742530488	-41.33170734434582				
	1173	1022	0.005233336294688658	0.03793305422313649	0.4776140188000159	644.0	644.0	644.0	0	0	1	-59.99999999999999	59.99999999999999	106.35325070464899	-126.65220113277333	-105.33691572057965	79.8109025163357				
	921	813	0.0007342707045497373	0.0017635611776928397	0.06341918928609089	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-52.1446072876835	10.4186994219702	52.16391345310329	-17.399804397554693				
	1564	617	0.0009008754581382962	0.0019385515564050494	0.07174157153103132	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-47.0702037674924	7.42322407301534	47.08927839335594	-15.330826871406202				
	1598	1412	0.0009037223643902689	0.0019775712276953296	0.07457003090416173	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	-0.771102107275277	-0.5350705203771591	0.7712126508396164	-7.740086698828313				
	1954	309	0.003942278270581607	0.00910197651868422	0.35368702971906896	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	-46.8132718256355	6.03130423971033	46.91447826092714	-45.047806051086965				
	1815	1139	0.000721468428298831	0.006858697729018521	0.10203571456060696	760.0	760.0	760.0	0	0	1	-59.99999999999999	59.99999999999999	250.70655145616442	54.51968490166554	-250.2525056299678	-60.9168909895332				
	1815	1139	0.0007328506571939221	0.006924745208468291	0.10565240891925098	757.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999	248.33627355650214	53.59615214523156	-247.88388092349072	-60.41484780315608				
	1815	1709	0.00109038195973262	0.010209810531835999	0.152121480317786	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999	111.81507535309183	-125.292237917102	-111.54393501971063	111.60517733217709				
	1815	1212	0.000533160382474959	0.005050116726952881	0.07690113015689928	758.0	758.0	758.0	0	0	1	-59.99999999999999	59.99999999999999	254.509932748368	59.49322177316954	-254.16241846686412	-64.28596563899826				
	1093	243	0.000482097479462531	0.0049991164487591016	0.0731080089859739	801.0	801.0	801.0	0	0	1	-59.99999999999999	59.99999999999999	459.36044009156126	-119.25676650616954	-458.37222813070053	121.47655979663594				
	1017	1125	0.0006510614951667379	0.0063578261494319915	0.08881317310842171	772.0	772.0	772.0	0	0	1	-59.99999999999999	59.99999999999999	-310.3800918703298	56.992676632874165	310.9659376678512	-61.14325015943189				
	1017	1125	0.0006804984633834101	0.006824063138660971	0.08404103195147122	785.0	785.0	785.0	0	0	1	-59.99999999999999	59.99999999999999	-289.40403205688494	52.27381449465243	289.93583751794085	-56.281975928599095				
	1451	719	0.0190887799974158	0.04172849446032199	0.00854633274437673	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	99.27090681106722	13.837656251043864	-97.66411299020466	-11.32607459442605				
	1451	657	0.0183899826684594	0.050378967693149986	0.01034528192169959	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	5.881739922671008e-5	-1.2365120705032535	-1.8596235700702136e-13	-0.00011958253258829788				
	1125	243	0.00093172233903408	0.010179013713213603	0.131859650623836	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999	-96.40340563232932	40.97845872232907	96.50101421466853	-54.49312491143799				
	1125	864	0.00180625766765866	0.0196081123656034	0.241563580367481	824.0	824.0	824.0	0	0	1	-59.99999999999999	59.99999999999999	-250.73747811673982	110.212982768443	252.00946003099372	-122.76946507373464				
	1125	1709	0.0024711063312795	0.026756174016029612	0.3412631819133651	822.0000000000001	822.0000000000001	822.0000000000001	0	0	1	-59.99999999999999	59.99999999999999	-450.6751327506341	109.63443857111301	455.5658180444899	-94.00203219189167				
	1877	1856	0.050466646081768006	0.13810153952864898	0.02857858604894949	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-29.879080409321183	-0.8765571492459215	30.29025679893089	-1.1743126170429945				
	1877	543	0.0341483374678809	0.08629042608339335	0.01829617928587369	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	15.584167326444783	-4.270747744135788	-15.505193694961484	2.4688342751086902				
	1855	500	0.00414311490017199	0.03987566436200871	0.6107460691964353	765.0	765.0	765.0	0	0	1	-59.99999999999999	59.99999999999999	-452.29931082561683	39.62410675631439	460.19523622287613	-31.204666728218612				
	1855	1528	0.00041508565774876587	0.0033696280453614906	2.457417634188569	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999	367.43288812415517	-296.543104833328	-366.8262786060898	29.77779084090712				
	243	1572	0.0006007844828772356	0.0060861772845340915	0.0844447730286107	790.0	790.0	790.0	0	0	1	-59.99999999999999	59.99999999999999	-0.7921465821942815	80.94905479200382	0.8321041604474989	-89.80485363635434				
	1139	1212	0.000260147637901828	0.00249511185301747	0.034025754706913096	764.0	764.0	764.0	0	0	1	-59.99999999999999	59.99999999999999	-173.63468903308558	-34.81570099256125	173.71251903159842	32.00476690786702				
	793	758	0.006103511092722421	0.04747930508131442	0.531508752820017	673.0	673.0	673.0	0	0	1	-59.99999999999999	59.99999999999999	211.47444772780716	-68.96714948293484	-208.83832259046636	31.828026341081223				
	793	1146	0.00174801820714213	0.0147438467117557	0.17414501094723597	707.0	707.0	707.0	0	0	1	-59.99999999999999	59.99999999999999	159.92133824979	-72.13228490974495	-159.44062271133672	57.3777646303111				
	363	1926	0.00470323144650012	0.035423657524215106	0.4320892225623969	660.0	660.0	660.0	0	0	1	-59.99999999999999	59.99999999999999	-236.5939185119736	-52.64649434512849	239.0170284591917	22.18926197804173				
	1336	1306	0.08482580144515732	0.21576227856217894	0.04793308662138878	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	4.6255214782242415	-7.20843931288311	-4.593137963852651	1.9649389566607889				
	1336	484	0.09216109331963636	0.252731762580634	0.053216856760745904	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	0.9357478389895899	-8.717111025467467	-0.9071882882627678	2.840798778007169				
	1336	1556	0.14660060473484895	0.4336830756503617	0.08441986633040935	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999	17.474838159345456	-7.811301001353519	-17.056599429001018	-0.20475010541166805				
	1336	1154	0.0816180064428365	0.24852212814153588	0.0498730454116506	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	20.096602155164724	-17.87847353034314	-19.629406420053396	13.674245343170742				
	1235	1336	0.12212704062114056	0.38703269725507605	0.0705996104013375	78.0	78.0	78.0	1.0552410552410554	0.0	1	-59.99999999999999	59.99999999999999	-40.71758258493337	-0.6721221694405619	42.75166233100497	-0.3137650662906957				
	205	330	0.0073481386190014895	0.027084312552027392	0.007304179940303788	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	54.21712738143133	-7.264695861920775	-54.028267322679646	7.113620223873765				
	205	1556	0.06430236821700819	0.17978284463658892	0.039188245123857594	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	6.0535683861668454	16.70070994197503	-5.833977657836066	-20.493522218606454				
	205	1895	0.013764156946195304	0.05547133659962558	0.013970784274740099	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	43.597922020007985	-4.919988658316779	-43.37075158469179	4.21707248583652				
	205	1154	0.033516937474636396	0.09253534544164307	0.019445091573066103	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-19.471354292748916	11.861519947671345	19.629406420053396	-13.674245343170742				
	1265	1602	0.00232129511072766	0.023596613976266195	0.00944844518988952	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999	19.212153957579844	5.825892887904566	-19.203635575988727	-6.791746926194414				
	1265	647	0.03910356974238528	0.13724645487025394	0.027509415414333296	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	28.490707046683163	0.21125937998166003	-28.205173038028857	-2.243439968600913				
	1265	647	0.0391109898971301	0.13332004798937094	0.028704409679621498	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999	29.276847720988968	-0.03619720360142787	-28.97555130626119	-2.102919069264147				
	1265	1527	0.0025969930342533594	0.02487079684794879	0.0100089951337874	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	35.952073538314764	8.936914362726881	-35.91989178567394	-9.742278740839948				
	1530	1066	0.03849524709378881	0.10315015862777101	0.021005102677311704	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	0.00043472289527080423	-2.147012477763455	0.0	0.0				
	1530	546	0.00504658115445636	0.04844925607439128	0.007345125751487441	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	-9.183283764936826	53.490713955949396	9.330784249736173	-52.80644143700852				
	1530	546	0.004984208895359191	0.0500184619898302	0.006879821772045459	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999	-9.132392349443485	51.808049001857015	9.269197199184056	-51.12059421271883				
	1530	1620	0.0011283213729495198	0.027333370479108793	0.0015231814300268895	537.0	537.0	537.0	0	0	1	-59.99999999999999	59.99999999999999	-140.60168004069712	105.2517166756866	140.94255772101027	-97.14565421444445				
	1530	1620	0.001465341174695639	0.028810969831753998	0.001940103144571188	473.00000000000006	473.00000000000006	473.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	-132.37106304644738	101.0545826692109	132.76916340552808	-93.42042730694139				
	31	28	0.03713735064702341	0.1660244527816399	0.439467819973268	320.0	320.0	320.0	0	0	1	-59.99999999999999	59.99999999999999	-35.823314904892264	-43.52814517048331	36.39394611246539	-3.787825666528671				
	1700	957	0.011195397630292002	0.03268669014166569	0.007303788624471045	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	31.471106206587006	-0.25968092196658654	-31.379464595005313	-0.35393453088095533				
	1700	1939	0.028279031073711818	0.12718387141320894	0.030635143730044403	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	46.97445592307833	5.924338466710102	-46.4446113283346	-7.182106829707699				
	1700	626	0.017746030093096197	0.08264867896333336	0.019345907812053285	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999	33.207895101820625	14.647002531410806	-33.00946876639188	-16.027806862948704				
	665	672	0.0006957378639131781	0.005779441676177549	0.16339648452316902	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999	0.287500586583305	-59.27759857404289	-0.2716786237360756	41.24170297019909				
	665	472	0.00051902065923214	0.004381330450064218	0.11307902935775599	283.0	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999	-0.5924860326361583	-19.124921623891613	0.5932610930102236	6.585145276908184				
	665	902	0.000297132604429498	0.002356686860172079	0.06092698699716479	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999	51.23662549993925	1.8917142779029874	-51.229517142725776	-8.590160916202287				
	665	365	0.000294323009653017	0.002353190984619779	0.06092686202386017	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999	79.40835381182642	10.391321544061638	-79.39111488900498	-17.006596013638504				
	665	472	0.00038596826991066293	0.004704185158237808	0.05546157770449669	354.0	354.0	354.0	0	0	1	-59.99999999999999	59.99999999999999	-0.12040112615112408	-15.103411579098694	0.12090472423652807	8.955988935827506				
	211	1856	0.006973423682034022	0.043420309793702296	0.00961514875106513	235.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999	47.50186115429739	-0.5905087189991556	-47.362926054508726	0.36961487158903006				
	211	1108	0.00409676693452522	0.026501719788671493	0.005882945050857957	241.0	241.0	241.0	0	0	1	-59.99999999999999	59.99999999999999	57.55597845622903	4.155854861194333	-57.43541929773346	-4.040211107289174				
	1263	1515	0.0210587474328652	0.09115112085567419	0.020496184518050905	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	71.07499012868897	-4.387027111044453	-70.1030697944441	6.366211994015471				
	1263	1867	0.016590047498525808	0.0765936850407127	0.009137140149995678	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	39.31284935842639	11.124073488713785	-39.05865040459787	-10.939024256846311				
	1263	1865	0.030391143900961107	0.17911859959056917	0.020550133843278227	174.0	174.0	174.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999	-77.82556264776814	14.166852221843977	79.70101187523893	-5.220963717878207				
	63	364	0.00325308564902376	0.02033695205842609	0.004857836650230459	236.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999	35.07011460696529	6.184976778759399	-35.035797189341	-6.5549457332608725				
	63	1214	0.10231122600006119	0.2877233056931901	0.06101108035344374	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	30.216558942492593	-2.81160772992047	-29.441125055243766	-2.181297312158414				
	63	998	0.06617580714446493	0.20238403459419496	0.0488623414546065	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	51.4667452761299	5.804377528624258	-49.970846745192176	-6.892740596379114				
	1568	1408	0.00717519660964934	0.032018284045913295	0.00883821157493535	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999	72.80741637182851	24.323653427427917	-72.4388204629566	-23.685550933536458				
	1568	1037	0.0154543988733133	0.08613837815465025	0.02134538355219359	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	81.75849534440366	35.59399598813921	-80.67978967108226	-31.951477395697065				
	169	295	0.008553625925361463	0.033786346754874984	0.007538375273089858	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	43.779028652684715	17.111185711113418	-43.61327144929309	-17.314550958009338				
	169	1051	0.00544038066279609	0.020948259432943494	0.004336769995775069	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	61.92606056598141	13.249038745817229	-61.73566982415114	-13.011085045093807				
	169	1183	0.008983115842057392	0.03871692468586838	0.008628724846779375	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	-9.812906186079406	-3.4776230542299253	9.821138154979359	2.5208830768191843				
	169	111	0.007053149099379784	0.04478358546800029	0.010932849966944203	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999	17.308839824445496	3.138932870622076	-17.289559159019273	-4.268300691920828				
	169	111	0.007108711922104701	0.04203454866641289	0.010280709808051597	227.99999999999997	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	18.45093061595463	3.2066565458245746	-18.428954588778836	-4.253830641512257				
	169	1857	0.005815399357252573	0.03351469937494259	0.008004333194041625	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999	33.851737316465886	6.698339760719317	-33.79108493370705	-7.264131592244737				
	169	1857	0.005107525231549518	0.031102843950502574	0.007919455919042227	231.99999999999997	231.99999999999997	231.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	36.461146907735376	7.600188865597292	-36.39910629632826	-8.128016770467351				
	169	51	0.00565531593188061	0.023661015586769193	0.0050759720070380696	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	44.68753811538367	16.88800780121268	-44.57460981248376	-16.994866380641422				
	169	1051	0.0067720640180297725	0.027052260798537193	0.006463262143668721	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999	47.96691488855542	10.527390981946082	-47.82416502212211	-10.695089818986155				
	169	1435	0.0012171551443291798	0.009988757538519327	0.00488960326646641	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999	153.58783452781415	6.582150989063128	-153.3372021750721	-5.085360203885698				
	169	1435	0.0012414766141581302	0.009946696680473157	0.005171861472168011	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999	154.20127301139757	6.1428564157073975	-153.9436512520575	-4.671183291246148				
	1186	1627	0.008649832452143541	0.05403166819817848	0.012052758680079101	236.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999	3.376087933443975e-5	-1.2946949004568675	0.0	0.0				
	1186	705	0.0042938810001961	0.028303229642584922	0.007025425069453192	244.0	244.0	244.0	0	0	1	-59.99999999999999	59.99999999999999	-33.11664476053036	3.4792322468310086	33.16108560885678	-3.9411022191989433				
	609	1367	0.004904775345602758	0.030011079312870434	0.12720924780109744	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999	98.46154837395042	-48.72037613931547	-97.94746537274584	37.877080621366616				
	609	1745	0.0046872829511284035	0.03084124885446546	0.048865348205569134	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	94.36890015155487	-40.897820272355894	-93.92369162019583	38.45538376679302				
	609	309	0.0034706502315515605	0.03070345903288569	0.014691328093565499	291.0	291.0	291.0	0	0	1	-59.99999999999999	59.99999999999999	111.6995376990849	-40.392991736078926	-111.25296271783125	42.72707047979879				
	609	309	0.0035296349189802992	0.0307273213566653	0.015087396393315891	288.0	288.0	288.0	0	0	1	-59.99999999999999	59.99999999999999	111.51808931968638	-40.57743827268826	-111.06481663771459	42.86324014370865				
	766	705	0.004053060797896239	0.02446966323087459	0.006177579314075412	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	4.15658956115926e-6	-0.66396693737644				
	170	1667	0.0023407329653645894	0.01836936134374139	0.00844585873339372	271.0	271.0	271.0	0	0	1	-59.99999999999999	59.99999999999999	55.45484017508818	7.247511565792188	-55.38843869683523	-7.657459263744435				
	170	733	0.0020700866257841706	0.013150913127768796	0.0033372992755761398	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999	-7.179463501863731	75.1135927036247	7.2866423064162955	-74.79824774312209				
	170	733	0.00218950656854082	0.013228976593575395	0.003144755061679518	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999	-6.5377634700540534	74.63850519450364	6.649506159162912	-74.30781108000195				
	170	1809	0.0029339056656714504	0.02280550550641679	0.011609195027105	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999	59.604227848356295	10.20351645623641	-59.50678089429626	-10.724111956187155				
	170	64	0.0031787034054072605	0.017121274992003995	0.0033025415008198517	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999	60.39998858674935	17.158281660556984	-60.28639728336783	-16.90979735215151				
	170	1504	0.005222129207927498	0.023856076146907188	0.005555719114886597	195.0	195.0	195.0	0	0	1	-59.99999999999999	59.99999999999999	52.98557646494666	9.628762858027528	-52.8482371379986	-9.612477063279993				
	170	1367	0.004794936925559121	0.028949815211568003	0.007447234167219613	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999	91.19331430228502	-19.23354881669453	-90.81708735676308	20.681049269943653				
	170	1367	0.0030027581930302093	0.030115951823988504	0.007421462371949104	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999	89.41370762243798	-12.899017446244093	-89.19222323266062	14.299231234669668				
	779	92	0.005806795142293912	0.025520953612588295	0.007273383931166958	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	50.38103057307593	26.634294123695707	-50.2121305000638	-26.702488916025104				
	779	41	0.0018467379422874698	0.015989768034785495	0.00783520075768698	287.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999	160.49130552611783	38.92672539771691	-160.0426792989274	-35.916080390159216				
	779	41	0.0018882742864922604	0.016113858673807692	0.008218353224019516	285.0	285.0	285.0	0	0	1	-59.99999999999999	59.99999999999999	159.28936099911985	38.32918278595304	-158.8378572404886	-35.39267127834374				
	779	1501	0.001322063036568	0.010773364188270594	0.005464625666397621	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999	92.56867818786051	23.269269426422724	-92.4613589373649	-23.006973619842437				
	779	1200	0.004912874445690488	0.022585303156062997	0.006337468583148898	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	15.423476544707675	-0.9814487690468663	-15.413062602840503	0.31732671870878				
	1059	14	0.0017381451018061503	0.014092758851498395	0.00769021928546205	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999	-3.2643015334432035	157.49455910512359	3.650802794117748	-155.20684688828666				
	1059	1860	0.0030266977207867403	0.013598732757643797	0.009535455419853327	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	7.721047622927528e-6	-1.069999310174217	0.0	0.0				
	1059	41	0.0017845289028622202	0.015172026048819499	0.008034618214983958	284.0	284.0	284.0	0	0	1	-59.99999999999999	59.99999999999999	195.84155724199226	31.599150288414492	-195.21525552900124	-27.169517900734817				
	1059	41	0.0018279106239518202	0.014785468740770604	0.007691074190512769	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999	201.00932387990449	31.242851511745606	-200.33477819138855	-26.643531549296274				
	1059	1276	0.0104346547274053	0.042269580070755895	0.009269254995150496	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-48.16818496544199	28.11828031217103	48.460213369911685	-27.96908558053332				
	971	307	0.09191392315525557	0.1686962864496749	0.03189677527088669	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	24.759968251885432	-5.240917077466346	-24.24345188008637	2.691601394583496				
	971	1062	0.14578223888841493	0.4262043442174878	0.08615525808284062	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	10.423778908846746	-10.036152183383155	-10.24532524148155	0.9022936993973628				
	1273	221	0.0317457329405099	0.114024499808969	0.0286442244663388	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	30.515454453396462	1.8020089660997676	-30.25973128179408	-4.20029841139915				
	1273	1183	0.004779704814719039	0.021941347023116894	0.005955872625948858	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	74.14151446520485	27.57938473245381	-73.88531080466853	-27.09504008194077				
	1273	1183	0.006072033718831371	0.02670510494224349	0.007018827885204931	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	60.998319036206105	21.93574157758487	-60.77949241060493	-21.788555910875242				
	1273	1976	0.00970867300598323	0.03717241151146591	0.010912314254790504	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	20.051847704627324	-0.21604897041558832	-20.018497551833363	-0.9318450186877412				
	1273	1976	0.010835267894156297	0.03899883564042859	0.0116035609052656	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	19.036886991016495	-0.5735903394366053	-19.00335332914334	-0.6621007694658921				
	1273	378	0.05116587169542161	0.14251912359490498	0.032109590112689906	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	26.32814092657933	-1.4376415250899843	-26.025185021244397	-1.4354893771350312				
	1273	1400	0.00244328402138054	0.013916006894982397	0.00437613147669006	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999	44.34698806380597	15.520981209535615	-44.30076097080266	-15.768716070417712				
	1273	1400	0.00288290029838379	0.013459372033341797	0.00395241503307968	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999	46.09123995531722	14.258973937659267	-46.03377063244125	-14.452214156900617				
	1391	1999	0.007357981857173141	0.04230426934472749	0.009375906391495843	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	98.93770002996665	27.09074990840475	-98.24398123624094	-24.13457724670318				
	1391	1165	0.00357568819878623	0.019820395019045107	0.003964809751138089	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	97.59736535898746	31.542295977482897	-97.26079089716487	-30.116539738441833				
	433	1802	0.0042069650529264506	0.019596229639109692	0.004523835593814029	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999	91.25259641587927	13.099345086801883	-90.93840097166151	-12.148152288781564				
	1709	764	0.005483840273336411	0.10944363030558464	0.02097223435878726	289.0	289.0	289.0	0.971428571428572	0.0	1	-59.99999999999999	59.99999999999999	49.87849825621817	10.502958390178609	-49.75244055804052	-10.35216095409349				
	979	1322	0.00276108163125534	0.016319758897069395	0.00469451094413269	227.99999999999997	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	163.02891327949928	4.620896146302847	-162.37020220712026	-1.2486302427928369				
	979	1322	0.0029489379769526403	0.016730731154773797	0.00464126763184369	222.00000000000003	222.00000000000003	222.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	158.86469277362036	3.407383793505752	-158.19688924087865	-0.13384336722871523				
	582	1481	0.05348117413869782	0.14531828620785794	0.03132240254393218	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	22.149950130461917	-3.355988312924592	-21.92049460903138	0.40837671424101024				
	582	983	0.0649762098588217	0.17706557531654796	0.040189658294348	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-27.133282472493512	12.201642688338923	27.66860733903083	-15.334818548303609				
	582	1881	0.010082513812489802	0.027701649068162793	0.006167779100017621	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	45.500698819172236	0.030210535954053173	-45.31904292449581	-0.23705131967306078				
	582	1835	0.014619610567353704	0.03841456131454559	0.00566760211733636	459.14668332342	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999	22.126540993980807	14.984304036685629	-22.034437723475182	-15.388463713272603				
	582	1835	0.014425373999215702	0.037308111726120086	0.006127340246545618	466.9769533587191	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	22.819538663861852	15.25918254548095	-22.723579725466163	-15.709591522783061				
	582	497	0.005577902700716071	0.023849819861333797	0.005133834691245109	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999	30.300891487800385	3.592861029366881	-30.255592677330206	-3.9878104731465713				
	582	497	0.005665495491459499	0.02237550579809579	0.00505021986993961	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	32.22415246280929	3.2482448874578416	-32.17234174662368	-3.6226713675531705				
	582	626	0.11138231947347506	0.307435720003582	0.06600884197591805	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	17.76024963523845	-13.461498168698464	-17.3639187304921	6.891676290722741				
	364	967	0.014419173569446393	0.05632424654345958	0.0128929504747316	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	36.05486822965791	23.211502317062948	-35.829685348361316	-23.856283537657394				
	364	1040	0.0225312773953215	0.0805464619517326	0.0180640302773309	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999	97.02292342169223	5.673893186833379	-95.24804012875875	-1.4536751681835938				
	364	998	0.136517850684002	0.22922476807357708	0.04432180698541921	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999	38.81728676505038	-4.540989859592016	-37.10020771352229	2.297923321136058				
	364	285	0.04723718132380401	0.12982034034957193	0.028453586697983587	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	67.54572975773073	7.977136177843919	-65.71404036441882	-6.243809368468166				
	295	51	0.00368005456326203	0.016416873988806695	0.003719989592422267	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999	-25.33581421002642	-12.8740723470822	25.3619709842043	12.569740778852303				
	106	699	0.03587354375371991	0.17341103287981796	0.0382736800781898	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	-21.20519530716997	-5.664152407315654	21.3524269227276	2.0127746446043924				
	106	699	0.04095787081727391	0.1855050382186889	0.04011681388674399	194.0	194.0	194.0	0	0	1	-59.99999999999999	59.99999999999999	-19.80818073831005	-5.266305481240393	19.954241572656755	1.354638982111696				
	106	1527	0.0041509735150579395	0.03206591362042538	0.018768048088274397	268.0	268.0	268.0	0	0	1	-59.99999999999999	59.99999999999999	48.40751336316056	18.534416355004602	-48.30694732899968	-19.85482347986442				
	106	503	0.01680446724027861	0.045913942283461795	0.009512555195216096	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	39.63268803706171	-2.4644218189806577	-39.3976368783523	2.0412081190947746				
	106	1861	0.00280860466930736	0.02132329152186029	0.0114445871735085	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999	52.550231032716134	19.549135609087788	-52.471152949520125	-20.230463250639716				
	1971	1847	0.022729986185668506	0.10721767936297698	0.024343088420801802	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	62.337179380148164	6.574238323851013	-61.56080475317693	-5.676618258956098				
	1971	1214	0.04349690529778599	0.12511063591651606	0.025779621472898886	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	45.51774181306441	-11.828975763180718	-44.698181009438564	11.218729795286219				
	1971	1847	0.021896637973982808	0.10063673010135098	0.022764525680579212	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	66.38190486774778	6.823596338185347	-65.53492357614239	-5.516157962190245				
	1971	892	0.09995104926900943	0.2779163375013508	0.059075677764555405	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	30.343856555010667	-3.6432352814521334	-29.547937352810834	-0.819914616958081				
	1971	655	0.06965167603690561	0.14650590312331663	0.031313226337370395	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	39.46229785953565	-6.610945421171231	-38.51039715045426	5.050731849679042				
	1971	998	0.077091409565908	0.2144363121672538	0.045086920210783435	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	34.15446296076707	-3.4131432963211332	-33.376321530335694	0.46314581700442864				
	1393	970	0.030365091281197992	0.09145766212802847	0.018033838921599092	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	-18.658761870635892	8.741638891160601	18.771961191981802	-10.545380294393542				
	1393	1050	0.10105110401404103	0.27032323694201194	0.060232091926103494	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	29.731779166394574	-10.067759533160375	-28.947092401815283	5.040852920651426				
	1393	1050	0.0946456450715289	0.25963243142533987	0.05690704128061888	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	31.103691779066274	-9.902803109799505	-30.302155449560576	5.368933848139329				
	1393	1615	0.0509412016317174	0.10732408037336796	0.020520344273173192	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	-20.330157864402008	1.2846278374564424	20.509420241843085	-3.3700338724998407				
	1393	960	0.0628491078339517	0.17630389469540692	0.034104918209603104	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	26.866100223189925	2.0663586924090898	-26.476800559351876	-4.962425608921029				
	1393	497	0.12501993471866002	0.3593189516757519	0.07592715844415221	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	9.388363037393201	-0.8859020813401887	-9.28205055647367	-7.678311224649984				
	1393	584	0.019119469877458228	0.054922040420350336	0.011705698856442006	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	7.814678850693538e-5	-1.3960099114818554	0.0	0.0				
	221	1523	0.07694483679411	0.23783216376529093	0.051843554611648406	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	23.265237329111237	3.4913591261328216	-22.87340874155378	-8.051290683094292				
	221	583	0.008393734505149048	0.25136041669877346	0.0007497177316169812	126.0	126.0	126.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.994493952682842	0.7089392852663291	-6.990865571744742	-0.6859382097322956				
	302	699	0.07705555342587272	0.21090195182296395	0.04410709649216661	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	3.8143787768565742	-2.5693342289820222	-3.804714525257357	-2.5082561849291674				
	28	283	0.021383695335674604	0.09412714147856736	0.2615913086940159	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999	-39.327622513181595	3.725009443864613	39.673842463194234	-32.91089850341763				
	1805	1565	0.0007442872857218615	0.00309984844893403	0.10349242919800801	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	23.28064726729224	-14.249546444968786	-23.27652377783104	2.788191595926728				
	1805	1367	0.0013409565498162998	0.005570365555323658	0.21782769745726593	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	-29.867748762873653	5.573103012984009	29.882302727581184	-29.657667266605298				
	1805	1367	0.001291131577181631	0.0057844319736384785	0.20812776817427509	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999	-29.153300993345326	5.040985505709205	29.166396825197832	-28.05215161912319				
	1847	1465	0.003919391780208801	0.011899987087909097	0.0029638759877421007	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	23.109323442818386	3.3462254438932844	-23.090117434658865	-3.6179893187779943				
	1847	972	0.0901740825170912	0.2538321929199159	0.05625872332678317	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	10.761098098723865	0.5322652283567801	-10.656559356347541	-6.406150778311637				
	1667	943	0.0022923850741297905	0.015587272455402599	0.008147044783458108	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999	27.761866063345032	-6.822102182291066	-27.74495306813679	6.040871543677453				
	1851	283	0.03905852992553959	0.16522944318791896	0.4496695266409031	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999	-10.619015289060433	-15.82721991247935	10.695467942576883	-36.855450966506545				
	876	579	0.030701083648665806	0.07543918535780157	0.008205477387676954	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	5.132612019136274	-6.869880878880743	-5.113780841543453	6.0099795776943745				
	876	579	0.03140418629638849	0.08142545084910925	0.007764268109877591	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	4.899427173736146	-6.3281244997963295	-4.882650077245809	5.514175986726624				
	870	472	0.0016939536714636405	0.013616143439960857	0.21961523786255938	275.0	275.0	275.0	0	0	1	-59.99999999999999	59.99999999999999	87.99648964733403	-37.021864481929455	-87.86843154215484	13.715278145025753				
	870	1694	0.00047645715381950093	0.0037641848068591193	0.05407206912217199	272.0	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999	-94.65374283759692	14.718698042155074	94.69368468585316	-20.38318577789982				
	870	1694	0.00054450880904356	0.003878719500461408	0.053023864614134684	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-91.4513944705359	15.464864997572207	91.49422975347096	-21.023852664673228				
	870	690	0.0015818328157918104	0.08431640947042132	0.16478352117402026	867.0	867.0	867.0	0	0	1	-59.99999999999999	59.99999999999999	34.6131170665207	-9.329899862857774	-34.595983596360426	-7.984674205600095				
	672	768	0.00113981681188196	0.008620966869687658	0.3363178145783579	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999	33.01605294672039	-2.4130521341525304	-33.002179823017094	-34.91351467206974				
	672	472	0.000138285460487008	0.0012307199009638293	0.0255459336943184	292.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999	-5.004427520217152	189.28877439837177	5.049577051703535	-191.72873594891686				
	672	423	0.0007516070646801963	0.0016758111706478493	0.0680288744866475	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	55.482465034120374	-2.227749815189089	-55.46169361810656	-5.306509676052447				
	672	1129	0.0007404927350087093	0.0016161291100121997	0.06595189028873291	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	38.087101357649225	17.287840941536103	-38.07454606394408	-24.60839660314358				
	672	170	0.002237436387443911	0.016997652658335912	0.6486100710493051	266.0	266.0	266.0	0	0	1	-59.99999999999999	59.99999999999999	-114.35835866170754	8.671960250325165	114.661170979433	-78.36062775291533				
	672	1423	0.0005529419012116269	0.0011722320516994195	0.04379369363537761	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	95.61073496122113	-10.296202912936083	-95.56508575504401	5.51294366324443				
	672	1763	0.000523447964653373	0.0011645646568033796	0.045770792281005994	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	91.57463345775352	-10.173840326635498	-91.53498361525651	5.16149488242428				
	283	734	0.0035491340492954495	0.015326548600584293	0.04306884769377108	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999	-50.36931040577112	6.589323126879429	50.44911905704199	-11.264267512596005				
	1465	874	0.023811938042652806	0.069890763158923	0.017406600993864707	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	10.923136232194762	-0.5688193751380753	-10.89756042469281	-1.2873672682315964				
	1768	1488	0.0026898252290930595	0.011048416859561996	0.0027567979956083	183.0	183.0	183.0	0	0	1	-59.99999999999999	59.99999999999999	21.301345788736036	-10.33012720857837	-21.287773901693523	10.081207358669529				
	1768	632	0.0036813646919176884	0.015031758168106892	0.0034567908464465283	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	-28.805139969234165	9.08820123903916	28.835662907562394	-9.345291495089072				
	805	1278	0.012020589203564504	0.049875391618117694	0.00420431826024875	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	82.99076304042612	-14.418914653949297	-82.26613234821852	16.93205076954319				
	196	181	0.009514572216053962	0.02695772360943719	0.007153415701717598	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	-1.329927791781497	-6.0152853702036575	1.3327976097917265	5.231278638355392				
	196	307	0.09063962822564879	0.17126629378376493	0.03374988320376721	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-0.8536461069233201	5.986470523311002	0.9047881413574458	-9.57918616626725				
	1847	874	0.039954174136131095	0.08972461380648986	0.017716290065014694	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	11.193681181464566	-1.2635647919258732	-11.148754698190974	-0.6034968963086832				
	1481	1108	0.03341241093942062	0.0971181807949324	0.02089908804586951	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	15.593226259805471	-3.66045509390092	-15.51958181568481	1.5163675948348159				
	1538	1276	0.0022737419008883606	0.014641601244770907	0.00391607910563238	240.0	240.0	240.0	0	0	1	-59.99999999999999	59.99999999999999	12.369408593534903	-10.2080615945041	-12.364211255796164	9.807910332218961				
	1538	923	0.00217969444776177	0.013465182688251096	0.025629240785775196	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999	-27.4759823825801	3.9633122928414295	27.49142973089207	-6.702417013463706				
	1694	170	0.0004807928346097469	0.0037432386446837286	0.07913905567169187	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999	-104.39798674818968	18.487885551801522	104.44765037600257	-26.849125123783523				
	1694	170	0.000456902439626306	0.0038646144752640284	0.06332390138704798	283.0	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999	-101.46272198449951	17.651787060279897	101.50710988276295	-24.276059048679603				
	1488	1342	0.0025794945379240897	0.010228949741609402	0.0024966471115350697	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	15.707726661279281	-3.2662069116918797	-15.701742331517549	3.0139044007598903				
	1549	1265	0.006160288057459519	0.031080912667326578	0.010571547689819698	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-28.87156108907383	-5.092246336757608	28.918975631526255	4.155280140223077				
	1549	1905	0.0057205006992258126	0.03258407891132871	0.010618550724191603	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999	13.083569694768624	3.849503413424528	-13.073727008020795	-4.969121651064948				
	719	1118	0.015802826208318608	0.044923353904043284	0.00933202304306393	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	97.66411299020466	11.32607459442605	-96.33070729519196	-8.5875412160433				
	506	1802	0.005461643600495581	0.022708737375477295	0.00489062478464842	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	-10.130294064015196	-3.637743979564316	10.135832164972825	3.1106163506144235				
	506	1051	0.002961245820830481	0.014136113673705599	0.0035818538741674284	200.0	200.0	200.0	0	0	1	-59.99999999999999	59.99999999999999	-87.84832147496527	-23.81903689189108	88.06641304312403	24.45553072258312				
	733	1259	0.0007006486663552933	0.00373468099753931	0.03961634617047852	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	-50.77830836145794	81.62978754236556	50.840250027860336	-85.58949132647419				
	733	109	0.0010739944270122797	0.006037814471609886	0.04465761461360849	221.0	221.0	221.0	0	0	1	-59.99999999999999	59.99999999999999	-60.2628789760487	68.20078964557747	60.348150709785564	-72.55344474354686				
	1802	1165	0.016672229931986398	0.06817162975556497	0.013992903959333898	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	62.298917334862324	4.5163539638820485	-61.72020554534471	-3.707573651068862				
	1192	282	0.00047280571614880993	0.004957548370876347	0.17598060405556998	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.00041898961843332667	-20.12943149457778				
	1412	309	0.0029916977852960107	0.006792727989568378	0.23717016974554903	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-18.559512522455524	-1.881451110382517	18.572227974094673	-24.403108917072533				
	813	309	0.00361272130232751	0.007844617166129126	0.293027041778988	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-66.41733573502779	8.010185014702897	66.58030366212652	-40.14571770415164				
	617	309	0.0029172445823042715	0.00686460768227652	0.248039923041388	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-63.47072430279675	5.336424711652853	63.586359363045844	-32.56481119844356				
	1856	1108	0.00343729374374636	0.021270732143109688	0.004992778273344039	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999	-25.111914650633775	5.448575449707228	25.132160938738867	-5.8854758074513525				
	1856	1676	0.01235617777113962	0.25506785457673936	0.006895574997416703	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	-29.88230905631559	-13.800495613228797	30.000000966545503	15.42504505779948				
	244	64	0.00423247762415903	0.016278512369071095	0.0038815910188481203	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	-21.134396596823965	-0.32416617776519213	21.151685034830233	-0.03416108916259113				
	244	1504	0.0075682298673628795	0.029366002140629982	0.006700962464417327	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-4.126779164723304	-1.6647651517886182	4.128074489852808	0.9365554035082635				
	181	1062	0.07000146518215539	0.13030328623876009	0.026222595644984404	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-4.8980263919566775	-6.504981301509267	4.92927312155564	3.6286849567436987				
	1259	109	0.000756492727533914	0.0017266280397847296	0.05250370537708506	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-75.01431288269605	78.52410024695156	75.10008745323069	-83.99480098054289				
	1081	109	0.0008014236358245831	0.0017304201981425294	0.05423056439284231	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-29.176687909570802	-9.886487036965278	29.183379007522454	4.054541294156119				
	41	1102	0.000998762199008837	0.005553199999463279	0.04462852856145799	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-61.23650743888016	37.01524330328158	61.28444018785844	-41.67849645730983				
	41	1499	0.0012709236452821601	0.010522639069296397	0.005745687182935889	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999	105.79781093902983	13.360777597468182	-105.66706121599285	-12.912251100246957				
	41	1499	0.0012877033129249699	0.011321319257503395	0.005652957786878109	290.0	290.0	290.0	0	0	1	-59.99999999999999	59.99999999999999	98.32351488970167	13.094261482977348	-98.20888455754238	-12.710232769880502				
	1102	776	0.0013933113652863502	0.006751764929871538	0.0559981557046133	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999	11.255722014180632	16.13524720972988	-11.24945376143111	-22.273597939284148				
	1102	1455	0.0007387640157672577	0.0037324303616620568	0.02846698999420088	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-122.84348813022876	15.62845943129525	122.9465375991987	-18.24865722542579				
	1183	1857	0.011616198339904701	0.03637232933809979	0.007452932465821502	155.0	155.0	155.0	0	0	1	-59.99999999999999	59.99999999999999	41.238600507084236	4.159910028519496	-41.064986430594956	-4.470098965118178				
	41	1555	0.0014645461196307996	0.007969011920953359	0.03420942110802509	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	141.1807861316179	7.708174989757853	-140.9156761016972	-10.040377222195808				
	768	170	0.00236636475311639	0.01845265465480741	0.7138175423903389	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999	-120.65388396840116	-6.163154031268845	120.98778538415525	-70.33255475374455				
	768	943	0.0009578933698385953	0.0476145641883463	0.006723661560735201	831.0	831.0	831.0	0	0	1	-59.99999999999999	59.99999999999999	-17.564391387029666	11.378494442003491	17.568241397178472	-11.930634511306112				
	768	943	0.0009878167378753432	0.04877740401111542	0.0070424928260822825	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999	-17.144079594267662	11.082877522776851	17.147862809094914	-11.674837864428088				
	768	417	0.00101434996706666	0.003596203458675648	0.08260976221139071	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	11.380398304606743	10.150605144406386	-11.377232633203317	-19.313648630627295				
	330	1872	0.020446658206488905	0.07246761136000036	0.0207590226769354	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	41.3114297746402	-8.260253357911989	-41.00125168875009	6.962055897991702				
	665	765	0.00124357537909243	0.00302370443894779	0.08678121498725559	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	19.82034315720327	-31.302667870111794	-19.80806820742193	21.704082886411857				
	665	472	0.0007089093996844262	0.005548115316349269	0.193107303301007	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999	-0.5603584244599897	-20.84268473106437	0.5610171153525698	-0.5777582828273633				
	665	770	0.0009025063662976032	0.006368898175585269	0.11875430137512702	254.0	254.0	254.0	0	0	1	-59.99999999999999	59.99999999999999	16.067567595206565	-10.356864480834496	-16.065350730420853	-2.7979022010755172				
	1265	278	0.004374816685283091	0.022835982931489095	0.007517975051533431	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	50.086577226450316	12.186541229329174	-49.981988815693754	-12.475708790953153				
	1265	1602	0.0019115656924024202	0.01701173558998389	0.007274817340775387	292.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999	26.72916138216779	8.02434280114368	-26.715704282036377	-8.714912219664658				
	1917	1367	0.0028848221732219706	0.016067655487494496	0.004288921089284119	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-16.247116131333602	6.049383263123323	16.255011382489055	-6.4807941172203				
	690	1367	0.00281284317222722	0.016406705883922092	0.00447824334815145	225.99999999999997	225.99999999999997	225.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-57.465284445479305	4.750058147263344	57.54989021209781	-4.752324548874168				
	111	1857	0.00158422317138244	0.010025985607148794	0.0023608017916530396	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999	35.718513747798106	8.522131333433085	-35.699777241389356	-8.672844865876353				
	796	706	0.09299365618262441	0.2583969776919111	0.0529886266825721	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-5.873160398196264	-12.474071224547544	5.991568463118528	7.229928273414485				
	796	936	0.012159756943909503	0.03503839850273449	0.006893826754225879	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-12.560743448753179	6.646347684704672	12.585376393465953	-7.278308253761738				
	942	764	0.0024488057828312704	0.015180899834632899	0.0044354959894018185	235.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999	-106.66205711306857	-8.127800597702416	106.91540603985956	9.20623092708881				
	1905	278	0.0031170697719105503	0.018529447969067796	0.005601420664658772	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	-9.84434520882558	-0.7912331007720557	9.847085471921448	0.18833651766216533				
	1905	1527	0.00221367001240142	0.01995988411111759	0.007363113611609208	295.0	295.0	295.0	0	0	1	-59.99999999999999	59.99999999999999	-21.018265380187223	-8.782791687807551	21.028520766077584	8.060048019986214				
	1367	1354	0.0036848451398798694	0.007992214079283182	0.33402238464854683	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-61.11313436268263	-4.3551977076726045	61.24401432632237	-32.404010585058195				
	1367	1812	0.00359758475639811	0.008196307259946686	0.3087969402187499	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-58.367816021010164	-2.1466368519635726	58.4857117691046	-31.822680513504427				
	1367	1423	0.004151520375055261	0.008738614600472148	0.34605357216869004	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	-67.3630279255476	-21.408235318836418	67.53326069941645	-16.67571208788451				
	1367	1763	0.00403021794843022	0.009117979744274167	0.355812553781318	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	-66.00685791123352	-23.850399455461936	66.16597821785076	-15.317616607891985				
	957	1900	0.12888339420100708	0.373017109656334	0.0741949184587225	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	26.493869559416943	2.625703474822176	-25.68798805694328	-8.805054406557652				
	699	739	0.06873012635184174	0.18233457809084602	0.03779211928254752	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	4.37695197806693	-4.987673181491497	-4.360855283455804	0.6598622536766606				
	1265	1527	0.00214592500504106	0.020713098842929996	0.008435516345878129	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999	43.163058576521976	10.966528857986798	-43.12471296059221	-11.534908148518564				
	1050	149	0.09644661032614305	0.20700070369187692	0.04082476039009629	123.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999	45.59395704736267	-5.594527329830886	-43.87746410130173	4.620152280701487				
	1900	897	0.0411408462350909	0.10887627232293595	0.022182059753173992	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999	-15.376640810892503	2.9150276350496336	15.472175893669629	-5.087784993238037				
	795	1893	0.038588874091591056	0.08979017422770881	0.020713173128827034	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-35.49049006849008	-4.9022520541372465	35.97370760413819	3.8818796719207405				
	1583	795	0.016050881460785895	0.04061533013591918	0.0115601477997373	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	33.538519178949045	4.219709075778971	-33.35999296107987	-4.9528022944254335				
	1626	1051	0.0036232487966814113	0.01613446068341561	0.003629289934062399	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.3550142340651757e-6	-0.4121591228817719				
	1809	943	0.0013093839757820603	0.010391175958142599	0.0047453662992976604	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999	9.105610556096797	-19.036480083609874	-9.100411791455251	18.556410037683587				
	1809	1504	0.00255640502510685	0.015690992213591895	0.003581316516981459	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999	-6.129038842933239	6.701294295006729	6.131023405580903	-7.08156953228721				
	1527	1861	0.0012983432622975697	0.010632759255231394	0.006013260718061588	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999	-40.50767989097424	-18.314941563353212	40.5306691675917	17.834686211988576				
	897	543	0.043589416200206586	0.12961316142397006	0.03348382014170799	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999	-4.719716269374108	1.2992041542871753	4.732486130696782	-4.9227028732578				
	897	1835	0.14700689736586095	0.3941065798114979	0.06233251136608416	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-25.795213204462225	3.146708614677281	26.74589506785668	-7.537315666016201				
	1565	4	0.0008320188282374291	0.0039439719061925985	0.0430756885532946	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	22.87227513883512	-7.235859397065528	-22.868174836872367	2.477298271366587				
	149	892	0.026011198327541306	0.0711618544052495	0.015392342193960202	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	16.03302463540691	-3.4704993634297	-15.97109047218073	1.9373471206890969				
	1306	1947	0.030373387435702597	0.08394711273674338	0.020209530260651403	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-4.24175080946487	-6.263051348846233	4.253809842627449	4.027381592408216				
	1306	706	0.07047880708610639	0.19505967614259592	0.0403395550809801	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	7.355192548690017	3.939450175449067	-7.296867548560504	-8.215530729239937				
	1999	540	0.00348631479510665	0.018884910847442187	0.004052505725063378	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999	45.775419669998044	1.3121783223007775	-45.70788737386972	-1.3844785991751782				
	711	1615	0.03895004241232201	0.08747552234696689	0.016783968655534092	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0003319117611866633	-2.028624641122967				
	1939	626	0.03767610124522819	0.10330377717241593	0.024086144335847305	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-28.545316743667996	6.5231424321705935	28.828718168672907	-8.563798906631238				
	304	1748	0.017158729515132705	0.02499549764688909	0.0015027331746798	25.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999	1.0361201674509973e-6	-0.16072782347215628	0.0	0.0				
	1901	14	0.00211698447192926	0.005368595658246428	0.17901231136894807	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	-31.364822479639255	-2.434183346711811	31.385170449812698	-16.8092686922241				
	1901	411	0.0008740281778248028	0.0026270088114142406	0.0754746440253337	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	6.303781444224757	-5.062704665130369	-6.303451082570971	-3.0691062432861225				
	1745	1367	0.00019839051710674504	0.0010839280778868095	0.08045663586912122	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	56.285694993754376	-48.27364230601419	-56.27657723354188	39.412875081867384				
	59	417	0.000287228722111322	0.002152012109620959	0.10928225044310101	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999	19.3459658891236	-11.899398595333434	-19.34490908337309	-0.221258085433907				
	59	472	0.000648755147990305	0.004668261744266378	0.27312183211985996	257.0	257.0	257.0	0	0	1	-59.99999999999999	59.99999999999999	-59.374678178021	-10.200406650879765	59.395430391089896	-19.96478867834638				
	484	1947	0.03814297837749869	0.09780554942532907	0.022491461560215798	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	4.592918508662012	-0.7873497297622309	-4.585735758045397	-1.7370466435798073				
	484	1554	0.12362090695602804	0.31832405940303593	0.0721100702944398	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-13.183521783977145	-2.4938715652600445	13.375955669213404	-5.266699622200344				
	967	1970	0.01453398166053	0.05422371096792629	0.013332588563766295	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	11.560672743594344	0.8888773290740617	-11.543637485840819	-2.373683428891138				
	1040	279	0.022732318876536997	0.07709506143378093	0.018717137889233407	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999	99.55433501563124	18.780356411545736	-97.52023250066044	-13.971874157133268				
	1235	725	0.04760181283115872	0.11725063018812802	0.029793010589131207	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-28.79324159241346	-1.812338453949364	29.147540451208968	-0.67676376052827				
	1235	643	0.036276426909391805	0.10624137507600195	0.021701982125777296	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	40.92712371365256	-0.05856120643161208	-40.38118654524598	-0.7271481410896936				
	1235	643	0.03788258527938831	0.10701466567332897	0.020803340142346	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	40.483809398668896	-0.47415710583883297	-39.92626512408768	-0.23666722043873042				
	1235	1895	0.0732994522443041	0.17841524927206293	0.048194035600218885	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	-35.08866560843291	1.3833238333992244	35.909743403825175	-4.852138527171436				
	1556	936	0.07452410723172502	0.20915425399537693	0.044353692216414005	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-17.405300765434625	21.060392890908332	17.990626016361645	-24.08783649346972				
	1857	756	0.010806047895587997	0.03412133571600728	0.009945933857932689	156.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999	9.819138043624523	-0.6362890781449622	-9.809992313347758	-0.4668915359380191				
	309	246	0.0009774017991209403	0.0026117481330782196	0.287359414167437	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-24.607786807237346	4.732408046172706	24.616887109955123	-36.575275485153405				
	309	1341	0.0005313733679791912	0.0017416513450816294	0.14568183624502998	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	-28.7904942550609	18.63498496298441	28.797883716910754	-34.76619594029902				
	776	1924	0.0005745470445882534	0.0029683484943285607	0.022780318263091105	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	-15.205220051489096	20.28095945581766	15.208849227918344	-22.767108786358193				
	1993	423	0.0014483217472955605	0.00317535754614742	0.10179755352903198	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999	-27.067598492527402	-8.24960723633594	27.077219963848965	-3.063433796366493				
	354	765	0.0009507421233225613	0.0033328226084858204	0.06889433273879722	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	-0.6461178919586036	19.303413604935177	0.6506982854049842	-26.940318322031803				
	354	1129	0.0014793615760630905	0.0032215665453099594	0.09679249714594332	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	-20.244447674837698	-25.991999009261797	20.25555636091562	15.247497422346889				
	1431	1101	0.021699498926173004	0.061001680455598985	0.013913394887596402	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.00011281417568393761	-1.4937033418894439				
	795	936	0.0036518436904010403	0.021010720062743894	0.005050807078573849	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	10.018472175486778	-4.4987055993744205	-10.014224964124281	4.008854471307559				
	795	936	0.007930662452728951	0.023740043823204892	0.004975411873715933	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999	7.898452482147389	-5.104687127726956	-7.891756753972673	4.61812013778184				
	795	936	0.00908336141134333	0.02486876024849149	0.004906518525961791	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	7.336736838102105	-5.041921960857076	-7.329882732712628	4.561091975651403				
	1483	665	0.0016651488286309568	0.004637994843511946	0.10287707118341323	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-24.1752477316572	-11.13387104953448	24.184478119313408	-0.24224337073109367				
	665	1405	0.0005974153352510178	0.0044648367426553676	0.07493586346099149	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999	21.267746731946414	-8.74884149059579	-21.26519631732973	0.4572917014406657				
	665	472	0.0006441535985419529	0.004531348613190927	0.17279551021631792	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-0.8596363017264731	-21.95613099145461	0.8605301438984142	2.7904501883542965				
	187	14	0.0029301066317085197	0.006867408300014856	0.182405373583687	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-31.300470163361076	-4.0095604061794905	31.328041654109363	-15.582183406465372				
	187	806	0.00022980025830826126	0.6636463440238731	0.011021090564107246	48.0	48.0	48.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	17.949408654398766	4.4127916745010936	-17.948667804358067	-3.431513857134009				
	187	806	0.00023809344275563103	0.6534069588224	0.011320426436779014	49.0	49.0	49.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	18.230781581034538	4.474793646039924	-18.2299897488911	-3.4914461342261736				
	187	411	0.0008635973377503454	0.002813362078729879	0.058472584941772716	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	-12.174503705782913	-6.984787882378346	12.175810059033642	0.6897194210012889				
	187	14	0.0007075521970465778	0.005807960054252297	0.07838850157195698	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999	-40.42942097216432	-8.212949228912795	40.44026298897392	-0.14535394132743287				
	1976	378	0.0272935605547391	0.09687600279483008	0.026245172954499688	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	31.775860679180536	1.6832832894306162	-31.537267907053025	-3.869096261037492				
	1077	1447	0.019722662360768806	0.04963493990013379	0.11246459501206897	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	19.220622019826614	-12.126563405212266	-19.143884211439115	0.5277282967872121				
	1925	277	0.04687413995062376	0.2561115112472731	0.0239268553599378	122.0	122.0	122.0	1.012121212121212	0.0	1	-59.99999999999999	59.99999999999999	9.313588997787065	-7.501229720318235	-9.25587644345821	5.336470448972427				
	1925	1447	0.048745057228133104	0.12344440114829697	0.028138065305739594	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-11.985443281791376	3.994325557316575	12.066072476065655	-6.740763073026312				
	503	335	0.011684428653535405	0.032137416083575204	0.017549143402374807	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	0.000100312005813876	-1.9559861710118431	0.0	0.0				
	1756	643	0.0180900857967185	0.049102726781666266	0.0105200733740628	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	-27.907738077798644	7.024451827086704	28.047746744576855	-7.782939520932938				
	1756	1523	0.036025821098438486	0.10571520631108394	0.0225769796613604	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	20.733774630210394	-8.347621888526326	-20.573549278211388	6.376877297931402				
	282	191	0.000262577903781552	0.0019471818651170495	0.08208329427168148	262.0	262.0	262.0	0	0	1	-59.99999999999999	59.99999999999999	-23.328216588256858	12.85602737196148	23.33017328471079	-22.226214333577527				
	1838	1765	0.0100165112780873	0.014101702543897594	0.05883913654422848	68.50268256889673	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	0.024430986393252623	7.215534204535445	-0.014178441188586374	-13.190092463055562				
	1838	937	0.010139553978564201	0.013855692271701999	0.0593223429668276	67.84528979248574	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	-59.32840335004631	7.139672677895996	59.68881828738999	-12.721535376886761				
	1838	223	0.009607430204399857	0.024627996704513194	0.059322998846699476	35.0	35.0	35.0	0	0	1	-59.99999999999999	59.99999999999999	0.0008628079194882139	-6.048947022507747	-4.302114243283041e-14	-5.578494217250409e-5				
	14	411	0.0031920749836252104	0.007075955310179388	0.21120022687844903	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999	25.250689575318606	-18.40502700047067	-25.230353088247615	-4.313748257404073				
	14	411	0.002964718168828642	0.006898245539525799	0.245415842851624	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	26.231364011888473	-20.01957569072033	-26.21117499052789	-6.385176302844877				
	385	655	0.019952662148415103	0.06146179928350259	0.014096710845138895	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	-16.505384993068915	-0.5666802440811534	16.554248690816785	-0.8557350007490379				
	385	892	0.0690274889828516	0.17629076618067896	0.04325238115405197	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	7.3926807838936455	-2.778859947242373	-7.358687959681739	-1.9277615134066668				
	1441	874	0.004082787061340729	0.011586378622128595	0.0030583699683323497	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	-12.0357959372923	-0.42013064353438107	12.041147696584934	0.09702477882438132				
	779	1501	0.00219654771123673	0.015616286572628193	0.006666670588050037	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	63.98940378830085	14.726401116273744	-63.90493501258228	-14.872784539440662				
	874	455	0.150606824061144	0.3260552357895299	0.06056814510686319	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999	10.00516742629885	1.7938393857158983	-9.832905325538423	-7.935234232527202				
	1354	472	0.0009339758122255562	0.002251870211204699	0.08272936965895909	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-70.16932383063138	25.706354741841263	70.21847129350041	-34.771723615795366				
	1812	472	0.0009465091789002061	0.0023172918113744793	0.0774443712010328	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-75.27201001724065	16.911188313465473	75.32417583754906	-25.378725577856258				
	472	1917	0.001098381011400781	0.04599952905098251	0.11758639819872915	748.0	748.0	748.0	0	0	1	-59.99999999999999	59.99999999999999	21.899770720406035	-5.706886537396049	-21.89501863567011	-7.140455850086086				
	1367	246	0.0008286175790913399	0.0038273739463449506	0.17914848993417193	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999	78.6757489295895	-37.311006950048494	-78.62384225409173	17.69634490909349				
	1367	1341	0.0011689224636554695	0.004523454808816306	0.28478559751767585	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	69.22453394108685	-42.12203933523854	-69.16664842529472	10.784595477586766				
	725	1872	0.012276503425193994	0.029099043003488277	0.006986203901190304	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999	-36.003716475663346	-0.7743127449605547	36.1429748917671	0.3027648324537591				
	1408	771	0.005748780005881192	0.023248943183585988	0.006961739497686737	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-25.532897675953652	-8.829997155813501	25.569812437051198	8.192898366045554				
	1408	1037	0.0178624114645272	0.106607670565601	0.02370791004264539	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	44.08959059404796	19.432557082250803	-43.71284745363733	-19.7856500328204				
	191	1435	0.0037411283114296397	0.023856857288542692	0.05009918674159797	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999	-98.00640045742982	13.720407387500474	98.32977999133672	-17.384559649327873				
	191	1886	0.00215915112087876	0.011576462848231196	0.05224481128091688	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999	-74.24698855204116	12.269300967096019	74.35551597012122	-17.65851079079203				
	655	998	0.0334893359985435	0.06463384549384939	0.014941526273307392	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	17.63805241212881	-4.710404361655242	-17.540456277975043	3.2317347894488155				
	1276	1738	0.00659843641026644	0.026478524130331787	0.005851851933733559	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999	-36.09600211411552	18.16117524831436	36.19390362858857	-18.41552927479097				
	1554	1062	0.11874768976762899	0.23993192542819297	0.054030616441023964	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	30.472470975046758	-11.101217220188731	-29.45422070332678	6.982403019584978				
	923	1738	0.0028884971193014596	0.016499049815288692	0.035275746448976	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999	-27.725683519504667	9.970617349381605	27.749474304418552	-13.731643977430618				
	1111	1101	0.00825461320551764	0.023585540648246594	0.005036619192679409	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	5.619602916008443e-6	-0.5406187203744166				
	1841	1101	0.008730778335973008	0.02286352322551979	0.00488770805146778	139.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	5.597461160938647e-6	-0.524634029191084				
	960	1881	0.094795158620955	0.2678292111979611	0.057451448643995894	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999	-2.829726478875866	-1.0799945974976455	2.840397697165298	-5.457378704276407				
	1738	632	0.0018954206181915495	0.008228015535061056	0.02390862409684059	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	33.8935923720264	-11.47026561820141	-33.87209149424656	8.924699599054154				
	998	285	0.038289435693696104	0.10715865593254596	0.020816559302750993	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-7.962610557530889	-1.475777302145806	7.984469559165078	-0.7857642491566518				
	1165	1999	0.0035748971981119804	0.021316322081421292	0.00616204565061629	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	105.13584381616371	23.05322513530595	-104.75881020379406	-21.47760836718476				
	592	327	0.0171961525046164	0.0267887326136239	0.0016226696806391698	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	-5.616686082745905e-6	0.18001775401458983	1.698998731650388e-5	-0.35668719070250077				
	455	434	0.0157598625634364	0.03705082481026648	0.007931456621001467	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	-11.897857578631424	12.742840993830523	11.945338961815372	-13.457239990720607				
	455	972	0.05156093475249972	0.14206531134204	0.029715134199745495	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-10.57155749399085	-9.325057433267869	10.656559356347541	6.406150778311637				
	1455	1322	0.0009409895499944692	0.0051855925962273	0.0406854552974505	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	-130.60880356831868	7.1221468292468755	130.75500321766066	-10.809628525426037				
	1455	1322	0.0009422390287220481	0.005118649140441788	0.0394476941847103	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	-132.23126637210655	7.643497901938816	132.38137532905986	-11.184504085441446				
	1455	1924	0.0037095079922908913	0.007820839934833347	0.023568446658155908	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	59.57168090652534	-0.23687989991766925	-59.45235824341745	-2.107186242984207				
	1555	259	0.00241448504431173	0.010425619365000596	0.009006238922636951	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	5.389404833131841e-6	-0.9912934062871661	0.0	0.0				
	1555	955	0.002369159063570201	0.010979304112544296	0.011350760603386004	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999	35.55899410831415	-7.6755184273708625	-35.530706723075	6.55735906660613				
	1101	279	0.007418747735447252	0.019242909384164994	0.004377523017636028	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-56.30308028072669	0.36952109769676483	56.5222123297472	-0.2727956342313879				
	1721	1037	0.02108537124197979	0.09026879252275725	0.0210035896870159	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.00024896340469417937	-2.245447670832234				
	540	705	0.0202525882822089	0.08961145065570247	0.0164258475431707	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	33.37398217137768	-5.432153825147849	-33.16108976544634	4.605069156575383				
	546	1620	0.0036263318829175112	0.022780487094031396	0.00536397421559598	237.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999	-134.60799551256858	26.884498714144335	135.31219738100287	-22.98115345147225				
	546	1620	0.00357391251826435	0.02342958068493809	0.005789550052190201	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-131.17995915272854	25.287745308147297	131.8373885139947	-21.539536549218173				
	378	1523	0.07047924263235177	0.2071750199247619	0.042052648542619316	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	25.101562482684713	4.871898306985776	-24.68081290413642	-8.314859630967158				
	1881	497	0.005445817922063079	0.015805184414930208	0.004525905392210931	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-35.333603012710455	-0.785136543483961	35.393258729719356	0.44142956152832336				
	1835	626	0.09098052067333831	0.2542119642994371	0.05608720647532487	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	18.012118958676528	-17.182917600450814	-17.59323632980861	11.892318691804972				
	1405	770	0.000250739030344412	0.0019506809447617309	0.0322804994360497	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999	3.9401211652774015	-3.181421998172266	-3.940081692422904	-0.3985835608437722				
	367	777	0.06848310573106758	0.47200710372217974	0.0012929564552877798	67.0	67.0	67.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	3.4019702498327627e-6	-0.15361171918343705	0.0	0.0				
	367	91	0.042688592525085986	0.22890253656349188	0.00112329970109789	18.0	18.0	18.0	0	0	1	-59.99999999999999	59.99999999999999	1.5971854172053865e-6	-0.13338418702830204	-1.7763568383436646e-13	-5.940947866773359e-5				
	1467	1637	0.013515340456933004	0.0145933033160711	0.00209544174022973	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999	-3.7967742685195995	-2.63118592091161	3.799129299586898	2.3846250481445264				
	884	1637	0.0130018172451498	0.014268408193897294	0.0021116376865804197	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999	-3.85065853295568	-2.52628405379481	3.8529121819664462	2.2777206001057126				
	1224	57	0.006273660325963051	0.025456311587838003	0.0013277283443291702	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	-3.5502610337775695	-2.8275296573007496	3.55126992638738	2.665251278837432				
	1041	1608	0.0373636114439364	0.10865104172449297	0.00193701912337122	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999	68.38161971328934	-8.763606555756226	-66.76146815319728	13.2652458831017				
	124	197	0.0174220106178301	0.024382662971986085	0.0015316003663614394	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.2015959782385294e-6	-0.18012030649034275				
	1749	1099	0.203132180026919	0.29807180612417883	0.0033204907821584497	49.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.136009643819453e-5	-0.3636156729269843				
	1634	116	0.14269898341631304	0.2277081227419769	0.0012585655883099	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.185572056243919e-6	-0.13773673410139214				
	1248	27	0.0388522235676646	0.07012074033168607	0.0028613290156517196	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	40.00000096586989	15.711234416878703	-39.355036977953525	-14.858920122190119				
	742	1099	0.429631975219399	0.5950742128886277	0.0034402117731384893	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	2.3029838960094877	-0.1291382237731934	-2.2825337475443885	-0.22265745121649666				
	116	242	0.12231600677910999	0.2159560443146819	0.0029895912493579104	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	8.431305864007816	2.8349830854796316	-8.341799223793867	-2.9991580219007417				
	116	1645	0.011894606572005903	0.029762538286786495	0.0015310856629069899	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999	11.500084615001137	3.9392155331287237	-11.483950406266466	-4.066002199565718				
	116	84	0.008051278869140891	0.0203844665363207	0.00030470307115931116	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999	5.124225290816361	0.8038778888796515	-5.1222438809099735	-0.8321877962782389				
	116	84	0.0029017486110264395	0.010492468762508596	0.007893618487212808	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	10.08269299698899	2.305829355963791	-10.079798559631508	-3.1587175182401293				
	116	84	0.0030118279065568902	0.010283761422249994	0.0073047630460560285	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	10.284019977293791	2.2267208661258144	-10.280919321608616	-3.0150827066938044				
	242	277	0.148738511637209	0.18161988672348892	0.004419750731728968	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999	2.4212439575421096	1.2452405845494101	-2.409957997368327	-1.6977089521414597				
	242	277	0.050591096237324606	0.12396971742442993	0.00404169284407608	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	3.2935120271901113	3.5143792276512578	-3.2817120679530243	-3.9118314375122565				
	242	552	0.047964885992434696	0.11025702141774996	0.0018927762507861495	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999	-2.941468147567544	-1.8901853828393371	2.946826714272879	1.7010015131926497				
	552	1645	0.05305256603605631	0.09720114250657687	0.0015434634775291199	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-11.866547427583988	-4.42937266029277	11.945885227969208	4.408256747746892				
	1645	84	0.011820559564621205	0.030030659141981993	0.0004184588879905638	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	-7.911630406014821	-3.4867881066897444	7.919725645423396	3.461693083275582				
	1442	1006	0.02315846229022621	0.09654234757173367	0.03849594341219835	319.0	319.0	319.0	0.9500000000000003	0.0	1	-59.99999999999999	59.99999999999999	0.5674208905215071	-1.6895874512026083	-0.567323553623725	-2.3911239731784057				
	1442	61	0.016194124333773405	0.06686398701481544	0.04485727270995723	459.99999999999994	459.99999999999994	459.99999999999994	0.9500000000000003	0.0	1	-59.99999999999999	59.99999999999999	-0.2356115536361929	-0.6036558308339329	0.23610117125269	-4.1467935633863435				
	1435	1886	0.0020143219583392095	0.014025729784490995	0.010007475533708898	252.0	252.0	252.0	0	0	1	-59.99999999999999	59.99999999999999	105.50594852644579	-14.371504930434067	-105.3064134651465	14.61714604165155				
	1980	571	0.018048725110013	0.026878994611860288	0.0153800046887342	96.2999928279374	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999	-69.23192623040634	-8.21483682512204	70.00000097714909	7.584371391529435				
	1287	708	0.019588109638318404	0.031389611440245116	0.0173876047174912	107.78217457156455	26.0	26.0	0	0	1	-59.99999999999999	59.99999999999999	-78.91479000868287	-8.790393149406313	80.00000097701599	8.524020455911014				
	298	1899	0.18198002893477694	0.5451616301460748	0.0635872793281451	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999	2.0485044563839074	-4.062481781467111	-2.0414696150691127	-3.1397825616128685				
	231	1028	0.41226039971826595	1.1316942371413596	0.0630846680544838	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999	22.867481542127198	0.0	-21.10499680418988	-2.42832645014771				
	620	1688	0.009607968535549013	0.043988443889394414	0.012938000009162396	195.0	195.0	195.0	0	0	1	-59.99999999999999	59.99999999999999	-145.77737037145482	-45.11703221920428	147.8570547514627	53.20408769532254				
	301	614	0.0008046938038334249	0.008353818991296176	0.0279790688687176	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999	-40.629227308973554	-58.47528114777455	40.66609148984524	55.85262977148165				
	535	1109	0.013431080529686099	0.08108519604572327	0.12651973004775102	385.0	385.0	385.0	0	0	1	-59.99999999999999	59.99999999999999	-14.468233162724548	-18.040648855979544	14.509032778764603	4.28704534568355				
	535	803	0.0029796192036420114	0.013111843587214097	0.0366202971653547	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999	-1.20825126208948	-35.80147827922535	1.2393562504737363	31.910262889509777				
	535	1413	0.009187571532729083	0.05269655591454363	0.09214342373788362	373.0	373.0	373.0	0	0	1	-59.99999999999999	59.99999999999999	73.79989321021678	-4.974547040431666	-73.34311425253776	-2.4434364122249415				
	535	1413	0.009860241520312379	0.0408560810320061	0.11149033649200996	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999	93.73942913865955	-12.040530879595398	-92.94535264859543	3.185289862437341				
	535	680	0.016648394341745896	0.07473909750522208	0.22281211980653498	321.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999	42.825066601371205	11.051092049753318	-42.46416120219368	-33.30766374729704				
	535	890	0.0053951992275193305	0.022765985775520102	0.07127407228554598	309.0	309.0	309.0	0	0	1	-59.99999999999999	59.99999999999999	-304.30129079708115	19.728658621544096	308.88925556520866	-8.272166455747948				
	654	1788	0.013877042790591704	0.06439637115210337	0.17726140939577895	328.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999	-72.81956661460264	-15.950576609741764	73.46976522818721	-1.4872571243820285				
	654	890	0.006367306272927211	0.027158378575501487	0.08241840986138209	311.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999	171.10284081958648	-10.115526664735308	-169.46466582653238	7.784285327246519				
	1109	600	0.0034679520819573687	0.02033304813351019	0.034218560488963004	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999	-77.70307712877732	25.25712345032557	77.91333774024703	-27.839346689461653				
	1109	1894	0.017872952238603492	0.07174215882535087	0.231948394981083	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999	-104.79267248233836	-11.375052427900716	106.54927353718604	-7.96671785544783				
	803	1413	0.006230915575435382	0.026851199239250292	0.07606260662846272	313.0	313.0	313.0	0	0	1	-59.99999999999999	59.99999999999999	144.25996071033808	4.41649837358194	-143.08168033541622	-7.659018073684072				
	301	614	0.0008131730828588831	0.008924756108472726	0.031080229380257392	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999	-37.77229559704345	-55.21762559958434	37.80496603287225	52.23773012546964				
	140	1539	0.000562120080071874	0.005577772383585759	0.021024791721033404	520.0	520.0	520.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.505964123030113e-6	-2.2017736131810475				
	783	901	0.0005562738694781439	0.006089567136086057	0.020952470819438802	552.0	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.656264872601358e-6	-2.2841525306747035				
	1862	424	0.00037330622823536394	0.003563982158915138	0.22836601879024898	508.0	508.0	508.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	0.0005026663764337732	-23.570997650188023				
	1449	310	0.00104867656389577	0.011853558385269698	0.0400783972142031	563.0	563.0	563.0	0	0	1	-59.99999999999999	59.99999999999999	-37.5272932598273	16.932888352779226	37.54476617312251	-20.989651158683223				
	1449	310	0.0011111691968461999	0.011264201011260997	0.03697743134647612	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999	-39.249317066423245	18.473264965127985	39.26978061086587	-22.19092299488948				
	1449	1352	0.0012217929453634698	0.013437908735643	0.04452485417765558	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999	90.21216448567698	-0.1251165200138607	-90.11859726090256	-3.5743512921741627				
	1449	1352	0.0012226914350714495	0.013482357550733591	0.04185749815809539	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999	89.9161204500391	0.030142734093244222	-89.82309689467036	-3.4496852905470567				
	1449	359	0.009847702502635312	0.032676128154207534	1.6662533644206476	267.0	267.0	267.0	0	0	1	-59.99999999999999	59.99999999999999	0.768019252884311	-179.65215439475463	0.0	0.0				
	634	1347	0.007572553782631089	0.08441493413023607	0.05671292664591252	373.0	373.0	373.0	1.0977272727272722	0.0	1	-59.99999999999999	59.99999999999999	-187.19336094136864	-15.03315717228943	189.91069419295377	39.55060321818344				
	1934	1411	0.012510400101412108	0.05200493783319837	0.15241654734290194	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999	152.52171120582338	9.956693751756422	-149.98855294961257	-16.808533287586393				
	1934	1411	0.012808153970567495	0.05059709308527409	0.14922785345776896	297.0	297.0	297.0	0	0	1	-59.99999999999999	59.99999999999999	156.5254458083437	8.755969934913548	-153.80165509886086	-15.01432742281288				
	1934	634	0.0049458644476989295	0.029758027096581607	0.05152112713225191	384.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999	-203.67284413541023	10.538883799632066	205.43958151370055	-5.957871091560667				
	1934	634	0.00496594058944564	0.029142798756854597	0.04993934007002041	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999	-207.7715739573792	11.755784391985475	209.6186311673322	-6.7795521567295225				
	1934	1168	0.02112934033975939	0.1274463215401769	0.2018123024362139	384.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999	103.32075458919223	6.995326860100073	-101.32318055873645	-17.7221656339448				
	1747	634	0.020017212745891914	0.11633047975880108	0.19982756147054015	376.0	376.0	376.0	0	0	1	-59.99999999999999	59.99999999999999	-174.03996588068838	-15.44174103941379	179.7589741017793	26.26968418799353				
	1747	634	0.019481227195430495	0.11086228768869293	0.18929906432856794	371.0	371.0	371.0	0	0	1	-59.99999999999999	59.99999999999999	-182.5286366906623	-14.471736317926279	188.6495647663132	28.076689044070786				
	1747	1539	0.00635874067770783	0.03973166105965149	0.35989286797854103	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999	391.447985232075	-34.89235432042687	-382.24964492419156	54.430533112419496				
	600	1168	0.01318316152333	0.07740523510854318	0.126036528490853	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999	-88.32453893804141	25.08104408640363	89.37130177760666	-32.81719714287809				
	1411	1168	0.010936901737460902	0.04356436478570102	0.128318999967095	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999	116.38250384619113	-6.301383951496635	-115.05316762164021	-2.551623238219984				
	1411	1168	0.010676699938508697	0.04509400252178311	0.13045406109806199	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999	112.78370816843419	-4.925525710503449	-111.56455209960585	-4.308744347973449				
	1413	614	0.009366815684552299	0.05361450247066087	0.09534981412142518	372.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999	96.63137704391767	-15.88283139729352	-95.81403843977012	10.251399895720933				
	1413	614	0.00924798332766071	0.053182785421909774	0.09334227652210277	373.0	373.0	373.0	0	0	1	-59.99999999999999	59.99999999999999	97.43777395759375	-15.785413748429217	-96.61742354098774	10.410328433332303				
	1413	900	0.004345158005093599	0.02513548229660471	0.042561107084360415	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999	0.00021338951041958962	-4.611752995599406	0.0	0.0				
	1413	1678	0.0043668032237562295	0.02528716259955239	0.044910172644454086	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999	0.00023879396611462553	-4.866368619971674	0.0	0.0				
	1413	1579	0.006739115919772531	0.04214303099727491	0.06920126304184092	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999	118.75254761236232	-3.879666988318247	-117.87523897799848	1.9163366814981098				
	1788	734	0.038134001305901014	0.17352022196738	0.529795954112448	324.0	324.0	324.0	0	0	1	-59.99999999999999	59.99999999999999	-96.0156855988354	-1.148766930899383	99.31342183458752	-45.692506316167595				
	710	245	0.0006573347019062635	0.02998643309397749	0.0068445146511321164	1054.0	1054.0	1054.0	1.0150044130626652	0.0	1	-59.99999999999999	59.99999999999999	54.38603934601824	-19.98290621427793	-54.36699562925109	20.05833294656603				
	710	1100	0.0015683810303360201	0.010757968693808698	0.02154129301171001	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999	9.940523903550387	-3.8830433635217183	-9.939130233885324	1.3326353821587789				
	229	310	0.013075861348863698	0.08598227087504696	0.15436117734290694	405.0	405.0	405.0	0	0	1	-59.99999999999999	59.99999999999999	126.19300089639714	-34.7406668712951	-124.0895703999108	32.409815816207086				
	229	310	0.013171793957417799	0.09105013254806399	0.15749718136750201	418.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999	119.47764319567504	-32.575069283497335	-117.58401838482331	29.17414210355393				
	229	238	0.0015590754571557003	0.011842288122549697	0.022189217794582206	442.0	442.0	442.0	0	0	1	-59.99999999999999	59.99999999999999	-245.67064409207217	67.31573615479243	246.6509134234838	-62.15676794919533				
	1894	39	0.025363330169625595	0.10223296750162494	0.31432492248838795	301.0	301.0	301.0	0	0	1	-59.99999999999999	59.99999999999999	-168.9218244928137	32.69288401637779	175.7381205458406	-41.801581552422824				
	614	1579	0.00228570948153734	0.015065901232173693	0.024860506944404902	405.99999999999994	405.99999999999994	405.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	-11.680224059001834	32.04526481980062	11.706720930571581	-34.54186725659451				
	1797	980	0.0009393524110503499	0.006592382960687857	0.049219361649034496	421.0	421.0	421.0	0	0	1	-59.99999999999999	59.99999999999999	139.74297559350265	48.274329139505085	-139.54490646254573	-52.02359665762928				
	1797	1539	0.0008894545979518438	0.006284480084222737	0.045985328248385304	423.00000000000006	423.00000000000006	423.00000000000006	0	0	1	-59.99999999999999	59.99999999999999	-47.2747067290143	16.992620332599262	47.29685365553554	-21.655359209058552				
	1797	1591	0.000670636828750372	0.007230202485864979	0.024406902947346692	547.0	547.0	547.0	0	0	1	-59.99999999999999	59.99999999999999	27.126649467460105	47.27043305509714	-27.106871604377265	-49.6079715148297				
	1797	1591	0.0006666561790071429	0.0069991231961958065	0.023765066861699304	538.0	538.0	538.0	0	0	1	-59.99999999999999	59.99999999999999	28.139590769414546	48.825948173328996	-28.118620418257667	-51.089470882526655				
	381	1004	0.00046969631431547477	0.04031940742119773	0.004434966032121751	784.0	784.0	784.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999	-2.7755575510149883e-14	-4.832982227792755e-5	2.689114986262411e-7	-0.5164467348190034				
	844	337	0.0025266189029630303	0.021645775906711594	0.009455725739460897	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999	236.81529254313523	-10.631544863543873	-235.34331942584436	22.332423516237817				
	337	218	0.0032796222491745866	0.07747507801090361	0.009780294246398818	408.0	408.0	408.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999	-236.54453734998268	20.898876620713917	238.33060206361978	20.273168334304668				
	1413	680	0.017818977666822302	0.11337811219789096	0.18241553445353206	397.0	397.0	397.0	0	0	1	-59.99999999999999	59.99999999999999	-6.223070797312722	6.941513967034512	6.275987836787062	-26.041240734017236				
	1732	1883	0.0019743506534286802	0.011418497856808799	0.020015458426438298	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999	-78.29265641445207	-29.259935017830465	78.4243430100031	27.93344825186997				
	1732	1883	0.00196616546090613	0.0119394883109932	0.0219495316559449	386.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999	-74.75882012481281	-28.76453548859454	74.87909007026903	27.20501644004294				
	734	39	0.008971069602827533	0.03662728961556498	0.11129935167913799	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999	187.54388596117988	-51.27361114247908	-184.6831774832012	49.95642190201103				
	310	424	0.0016786723447857396	0.014330808020047393	0.05228309098184108	475.0	475.0	475.0	0	0	1	-59.99999999999999	59.99999999999999	274.11375485423275	67.19225495693722	-272.84586777195506	-61.83603010757239				
	310	424	0.0017355580345261796	0.01406910382051019	0.052790194559236996	459.99999999999994	459.99999999999994	459.99999999999994	0	0	1	-59.99999999999999	59.99999999999999	279.43830713468975	66.70162031993591	-278.0802387164502	-61.213339267602066				
	310	1539	0.00218630816331599	0.025524773603677792	0.104655027370113	574.0	574.0	574.0	0	0	1	-59.99999999999999	59.99999999999999	-230.73046306865646	45.34993404842332	231.8823223024375	-42.92668222721821				
	310	238	0.0121452006932395	0.08390096510558849	0.15176848091576203	417.0	417.0	417.0	0	0	1	-59.99999999999999	59.99999999999999	-161.20938066850013	46.57330839876752	164.52997653934307	-39.46680129322231				
	1883	1535	0.00019401843710947748	0.017592014202485087	0.005991522729199671	1796.0	1796.0	1796.0	0.9638554216867466	0.0	1	-59.99999999999999	59.99999999999999	-431.64913737614245	-38.779156053414816	431.97211886633625	67.38247427654437				
	1883	336	0.0007013533345368691	0.007748384664811848	0.026005498152980606	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999	73.84473083314639	2.016047351164514	-73.80816273151048	-4.335569647597186				
	1883	1420	0.0013416226926874395	0.012983437423920295	0.047052907961988806	512.0	512.0	512.0	0	0	1	-59.99999999999999	59.99999999999999	30.033065160501543	-89.21608732837456	-29.92518205896714	85.27731662814494				
	1883	238	0.0120122415253893	0.08654728344094009	0.146434041872248	428.0	428.0	428.0	0	0	1	-59.99999999999999	59.99999999999999	-151.90696567147234	36.21088608498404	154.77252577439552	-30.756141394499213				
	1883	238	0.012325610323250299	0.08456427620989267	0.15528751949276795	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999	-155.00858506470524	37.791012242305335	158.08244332440194	-32.81158057111727				
	1883	238	0.011393775906152998	0.08247717504936736	0.1508197676508689	429.0	429.0	429.0	0	0	1	-59.99999999999999	59.99999999999999	-159.44669224490548	38.04916205568149	162.44012219639637	-32.026727185751554				
	336	980	0.0016720886687934399	0.011591404093527203	0.06721246806595481	418.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999	-406.9222974291865	95.17711640889527	409.72358798003705	-82.76824929143798				
	1420	901	0.00112422189139295	0.006127288629370739	0.043828941658251	361.0	361.0	361.0	0	0	1	-59.99999999999999	59.99999999999999	-243.37616688667433	-120.50219111411509	244.14525584901276	119.96032309351567				
	692	1146	0.004174791797623041	0.03486583329755811	0.44633077104978314	702.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999	-371.14773493423417	55.77714622133422	376.64210298626483	-58.59510557110739				
	692	1146	0.00460780860952567	0.03353467451501821	0.45187492400221485	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999	-383.5149431518547	65.14979638234522	390.04096735386275	-66.96398547180308				
	692	1644	0.009207378531157969	0.0668933534683892	0.906837566370204	645.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999	380.2581313826435	-61.69425727838137	-368.09392971049795	50.433086278049345				
	692	1644	0.008907004134995558	0.06894730220508255	0.9332403294032083	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999	369.4236366840602	-59.72624517840149	-358.32234521464693	43.12173744399729				
	692	1754	0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999	4.051032659882064	-47.72050471998394	-4.029631641878772	30.440519153208722				
	810	177	0.00592414854015689	0.04034924827212471	0.16191526234181602	517.0	517.0	517.0	0	0	1	-59.99999999999999	59.99999999999999	-477.41131101665627	198.4123049586188	492.7018118242229	-110.70636047113005				
	810	177	0.005904165485058912	0.040718019273029614	0.160490026934061	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999	-473.5754182981994	195.82267672452744	488.5473492194052	-108.86154261701013				
	1112	245	0.0008084932396602817	0.012513709804180496	1.27030255614995	1548.0	1548.0	1548.0	0	0	1	-59.99999999999999	59.99999999999999	-373.5730782584449	-93.18076359617379	374.55555518412564	-38.74095026923967				
	1112	1535	0.00014549082519253685	0.002254716045398259	0.22269832618809296	1549.0	1549.0	1549.0	0	0	1	-59.99999999999999	59.99999999999999	-62.426889588506604	63.44044881172143	62.439159952965376	-88.86296178171045				
	245	1004	9.66146404063329e-5	0.0014731472514234502	0.14739113607171503	1534.0	1534.0	1534.0	0	0	1	-59.99999999999999	59.99999999999999	-244.75424782368637	12.98517846566487	244.80432618562583	-29.38708359725466				
	245	1004	9.84816129878163e-5	0.00144476995860599	0.15937327604927112	1498.0	1498.0	1498.0	0	0	1	-59.99999999999999	59.99999999999999	-249.4613838443745	13.348172008912746	249.51443660937588	-31.130812197321077				
	245	1004	9.87478322768584e-5	0.00148132392670959	0.156638002459677	1518.0	1518.0	1518.0	0	0	1	-59.99999999999999	59.99999999999999	-243.36280702353017	12.587338279951776	243.41342040359075	-30.07047561158344				
	245	1535	0.0009852048872625448	0.013410903053786602	1.550909598767191	1431.0	1431.0	1431.0	0	0	1	-59.99999999999999	59.99999999999999	338.6145140584224	-47.98924586229631	-337.6294635351596	-117.9783164280449				
	245	47	0.0010582034372207702	0.016747502789877407	1.6869757595628105	1569.0	1569.0	1569.0	0	0	1	-59.99999999999999	59.99999999999999	126.70772672534243	-16.551991423952856	-126.5012288113694	-174.17364996128975				
	245	47	0.0011143155935034203	0.0167158546055015	1.7462998146464197	1518.0	1518.0	1518.0	0	0	1	-59.99999999999999	59.99999999999999	127.20159918360761	-20.31031444493456	-126.9834254644137	-177.2325796986436				
	811	1669	0.0008166417107926679	0.009792438009208997	1.0572590190395703	1325.0	1325.0	1325.0	0	0	1	-59.99999999999999	59.99999999999999	496.86524605704363	-473.44157109101343	-493.50055369136624	401.2196578574568				
	811	311	0.000269834984914353	0.0034198859473569296	0.33836025786237794	1371.0	1371.0	1371.0	0	0	1	-59.99999999999999	59.99999999999999	170.79826721240724	118.34441646506373	-170.6730852438205	-151.29296389247833				
	811	311	0.000259543735438026	0.0032343056194204787	0.3422953104576241	1357.0	1357.0	1357.0	0	0	1	-59.99999999999999	59.99999999999999	180.77088564444347	125.67195746800957	-180.63629254265186	-158.93146265366988				
	811	1387	0.00040937875795466795	0.005140715212527658	0.5406758996720241	1363.0	1363.0	1363.0	0	0	1	-59.99999999999999	59.99999999999999	99.27872555173082	-235.94148203916788	-99.06636635863345	182.58866048505627				
	1590	47	0.00019758987060747993	0.002955712306726719	0.30561534895984493	1516.0	1516.0	1516.0	0	0	1	-59.99999999999999	59.99999999999999	-9.118190335323684	-210.63912793892365	9.18415272256945	177.10806355874396				
	1590	1532	8.373439614102238e-5	0.0012538667845614297	0.12379362068258203	1517.0	1517.0	1517.0	0	0	1	-59.99999999999999	59.99999999999999	-490.2795288654103	-123.56742280997655	490.4687805160572	112.46723630010729				
	1891	1669	0.0012421972407535599	0.016154443020978897	1.6789919260144195	1392.0	1392.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999	-486.59652289055657	6.288579874726663	489.3383411483522	-157.15791367660046				
	1891	1532	0.00046576904945075506	0.006635297911394849	0.6585999928862141	1472.0	1472.0	1472.0	0	0	1	-59.99999999999999	59.99999999999999	375.16230427588164	-128.81196790144097	-374.54078533363366	63.7164579334893				
	1891	1532	0.000435878118721303	0.006642522415706419	0.666168343354031	1533.0	1533.0	1533.0	0	0	1	-59.99999999999999	59.99999999999999	375.2850387978578	-127.45490339405055	-374.70431143116565	61.50543975042425				
	1891	1387	0.0015578386996053198	0.0213233633661829	2.18654415476369	1436.0	1436.0	1436.0	0	0	1	-59.99999999999999	59.99999999999999	-564.9417438282948	123.56412202978468	570.2300599378323	-287.83348050728983				
	1535	47	0.00026676386695448297	0.004148343069399709	0.4286759737035071	1552.0	1552.0	1552.0	0	0	1	-59.99999999999999	59.99999999999999	-570.660967507713	178.75928308796608	571.5134554019952	-214.4505596641719				
	47	1532	0.00029421087417751487	0.0044822288609286795	0.45139229901703104	1533.0	1533.0	1533.0	0	0	1	-59.99999999999999	59.99999999999999	-131.925942757419	69.6923685305784	131.99459466122323	-119.71440122614108				
	47	1532	0.0003057533605070781	0.004666977884052321	0.4869957687537372	1535.0	1535.0	1535.0	0	0	1	-59.99999999999999	59.99999999999999	-126.71591205972248	63.88334155927148	126.78172158751893	-117.97473275787978				
	275	1906	0.00414097575582564	0.014217270423751293	0.000294684106861241	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999	16.19387979346916	3.2582989819067856	-16.183676263469703	-3.255878587835112				
	275	867	0.012794191822903206	0.056027730337828395	0.0009079053337732335	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	7.127487663395617	2.1598146853272606	-7.121056389286612	-2.2320338996152285				
	275	1103	0.006902711550844832	0.02718064181751109	0.0005171574233202257	89.0	89.0	89.0	0	0	1	-59.99999999999999	59.99999999999999	52.24644251501325	15.384737236780305	-52.06155109663373	-14.713587399561495				
	275	371	0.0070405019762460105	0.030629577508196185	0.0007045607436681171	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	13.32074296861492	3.7111988680581325	-13.30857192462918	-3.736153372930135				
	1906	1323	0.019596892051748006	0.057640902727022776	0.0011085677714366498	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999	9.840081357964925	2.7115281297438476	-9.821554613150255	-2.7792010527252877				
	786	1509	0.3917471608943681	0.6009235397919779	0.009684207905124868	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	20.771123734994347	-7.8858816930662785	-18.988094555555055	9.612029405005176				
	786	167	0.17912034950072403	0.23034688468254194	0.0030117383379954805	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	6.866243484303136	3.6905506532795562	-6.762221634390932	-3.8718973281359412				
	1269	1509	0.018406711184140293	0.062009631505701684	0.0013492378379362602	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999	22.41113400320972	13.365489675096963	-22.290419173939092	-13.097626075358301				
	1269	1509	0.021727803222928204	0.08019225670360026	0.0015949982640892295	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999	17.192346860611416	10.792182445058485	-17.105977287711863	-10.637503732834476				
	1269	485	0.394504793884973	0.3543366331308049	0.00230439813952055	37.0	37.0	37.0	0	0	1	-59.99999999999999	59.99999999999999	12.045204613921848	-6.2745536560538895	-11.351893942456549	6.662715213493407				
	167	491	0.21390350429671798	0.28047697411526895	0.003936220788538462	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	-4.074469413552271	0.7514550154162717	4.110997025050269	-1.109589274567445				
	867	1323	0.0127129042816674	0.05707519377361978	0.000957768546862062	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999	6.916438633771111	2.8031505385158475	-6.909987907622571	-2.879640933668177				
	1670	1028	0.04660807284347711	0.16734299942315992	0.003359463306985801	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	-10.526594982310849	-5.2406148707957945	10.58919215923557	5.119331139995944				
	1670	1460	0.04675084506141492	0.17376344770161894	0.0032023453999999894	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999	1.2189547549271269e-5	-0.3255432330626058	0.0	0.0				
	1323	493	0.426302390338853	0.5114142870419193	0.003963136646291241	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999	6.499774384020565	7.4679972078508	-6.106591132440087	-7.405919907400305				
	1323	1103	0.006789912884263318	0.02708109697443429	0.0005463878465546298	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999	22.95911811141093	5.541800243841683	-22.924617712532484	-5.464052449136105				
	1323	371	0.006718167765857648	0.029265409204177587	0.0006758767614746467	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999	-13.200231709642326	-5.740982518955173	13.212877793262267	5.721651873598856				
	493	485	0.21869103811343704	0.17668608844657396	0.0013199890558114303	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999	-10.981339449830113	6.533319540962311	11.351887670814031	-6.363513896792276				
	1938	422	0.04984336599081289	0.06912291402432136	0.0009482413709890094	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	-0.04248991126680602	9.44280943932429	0.08236088043459201	-9.493799994754491				
	1918	1736	0.08215297167043199	0.2962112863064979	0.006127670509839431	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	7.85479638562693e-5	-0.6232823364413884				
	1159	1284	0.051699985245326506	0.18210695989225095	0.004084017544814391	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	19.756654761864713	13.733949540055804	-19.476269583414613	-13.172741858480311				
	1159	1284	0.053759686052268406	0.19425224546194092	0.003934645891070369	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999	18.468587796972074	13.016532769761879	-18.211396796600862	-12.49803245482815				
	1284	1728	0.30859314014594996	0.42473962713866475	0.006043200069028877	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	-5.647196681057182	8.824303084565264	5.999474740767401	-8.937518621183525				
	128	1736	0.10808961807970001	0.3372671295677218	0.00674396685097506	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999	12.211275828171942	2.2361656127683154	-12.052175140827458	-2.4395662188111213				
	1370	491	0.13876203175053006	0.5606868168123389	0.0100255528441472	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999	7.996950771280638	-0.7999594721841795	-7.912724183744468	0.09137999807555537				
	1370	491	0.43970497993248997	0.5863463073214747	0.007939862118575716	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	5.719492347089446	-3.0746550348961335	-5.553721357084389	2.4650143779841494				
	1370	746	0.46597407659560414	0.5894904336644801	0.008036738364842264	45.0	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999	-20.055283483053444	16.14822134815265	23.045368208132107	-13.22441782659937				
	808	622	0.04137406627475281	0.14331378956023594	0.00282460749641061	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	-65.71969541278754	16.941496190089648	67.38237754371187	-11.508362850835404				
	808	1377	0.06449232662518509	0.1567741061418009	0.04184445206109428	158.27858959414095	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	122.56907647411472	-29.319602193299314	-113.71881346956553	46.1034782933706				
	1689	808	0.09892072473598544	0.3445357307786466	0.006935049773541779	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	59.77599595642952	-3.0023450918806027	-56.849381061327165	12.378106003209671				
	1868	622	0.05793883064199699	0.20655022318408403	0.003829970746114851	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999	69.71518927168641	-3.646163614281403	-67.38237754371187	11.508362850835404				
	422	37	0.13407682881876806	0.17431724351165803	0.00225895188206574	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	27.490491695671494	-0.3537782522707348	-26.581139712539496	1.2921961296503723				
	1270	1377	0.03673714879726532	0.1281672247785051	0.00221745859806146	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	-10.895733318330116	4.0564217693326725	10.940573898750092	-4.147128246103457				
	1270	1377	0.02901647938370701	0.13502918429207997	0.0023087301484867903	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999	-10.766531211326935	3.1881442193966296	10.79953735913493	-3.2918662146924715				
	1270	1377	0.02992070597380401	0.12511634746943603	0.00225136077685282	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999	-11.473684403746004	3.7010644449647137	11.512912919030999	-3.787949778007371				
	1270	1899	0.037928071438125294	0.13155496190061805	0.0021756304308716205	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999	13.197196747437015	-10.945630433694015	-13.098167017672658	11.044302633533873				
	37	1728	0.22372972081650497	0.30911715938119183	0.004148206139146348	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	20.08790862374753	-1.7428532084444366	-19.21874167833367	2.5258934042498167				
	1377	155	0.01764352707879256	0.3189248861882495	0.009685811434202388	99.0	99.0	99.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	13.228582037758166	0.4889496937558563	-13.200681182024043	-1.058273279951292				
	1899	1036	0.016430586844546936	0.3178776107795522	0.009100637003153639	100.0	100.0	100.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	6.265484099023507	1.9968832697258454	-6.258885392626396	-2.893887793590359				
	893	1279	0.0447092064750586	0.16977234608955388	0.0032061841120999287	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999	12.505107286105616	-4.52936896836658	-12.43745865747401	4.414260446527744				
	1250	1279	0.042668622171102115	0.16043091996420897	0.0029927715897653303	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999	79.04357351576942	-18.9817763255527	-76.60171967622415	27.816435887314757				
	1028	927	0.08005491763057651	0.10729603649792298	0.005627798592075711	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999	6.619277908090254e-5	-0.587418132892848	0.0	0.0				
	1028	1279	0.3511227426156889	0.43709309577012573	0.02903088657193209	140.6238037852557	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999	-62.26957543084198	62.35277919910125	89.03917833369816	-32.2306963338425				
	1476	514	0.019901966059617707	0.0507290410523303	0.0010459750730358098	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999	6.402734594332947	-1.3071109875286482	-6.395112177571479	1.2103880044324742				
	717	514	0.0199887226659991	0.049243423604145596	0.00108806733969133	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	6.566244437062848e-7	-0.12075884992185733				
	594	254	0.039082986010014996	0.055116996301216976	0.000749086190236732	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999	7.9589829083232155	3.6539958681846785	-7.932222349905111	-3.700118900749295				
	594	610	0.662590266091758	0.8712481873167996	0.00069982177603757	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999	5.923119236407299	-2.5922751097507355	-5.678029500317689	2.8368754095741746				
	254	610	1.17680591755969	0.9342077812860947	0.011387176178842794	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999	3.3087408153743327	-3.5575403310361158	-3.1029046783280325	2.4629569525040065				
	1110	1592	0.0320799596653027	0.08777157087743276	0.018526066608347495	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	34.5582880211092	-15.583769833710798	-34.15224319151889	14.632478149990519				
	1110	1135	0.025159142369923202	0.06965216586907857	0.014893223235248096	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-60.08969853719089	9.631242172971408	60.932209877984576	-8.966324800202734				
	326	1374	0.014690838203839995	0.04136911904144147	0.008781222240338098	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	29.14402584856241	-13.845227555365202	-29.008203506363937	13.250341646314522				
	326	1135	0.02562464132659281	0.06995414279806994	0.014949379874439	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-54.249449738508574	8.153966481744817	54.946433111962534	-7.92563433317831				
	1258	1640	0.15461694826628997	0.1799213999336859	0.015045477073918997	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999	-6.759216474612523	-1.9578854456535817	6.827296602094862	0.4114068690255626				
	1640	1512	0.18919683427592743	0.8700112611616142	0.015577734575910288	36.0	36.0	36.0	0.87955	0.0	1	-59.99999999999999	59.99999999999999	8.901128876804608	9.235108037218707	-8.652018253891868	-10.13267505052878				
	561	1975	0.00298397709695203	0.015821887245664395	0.0018952511628270105	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999	43.92597100858558	9.198822941720197	-43.87120492786942	-9.116099527929087				
	561	1933	0.0372333539637448	0.12684654733582895	0.013869576028140302	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-14.965338981691396	-4.709579676807845	15.04653606208432	3.447754491339545				
	561	797	0.034007737324748204	0.11577837264423296	0.011752202503927995	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-28.960632026894178	-4.489243264912353	29.224870287641018	4.080439921060258				
	1122	1975	0.0030161586350854496	0.01689388210033439	0.001979132091579961	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999	43.87900363331709	8.614039685371012	-43.82404844762798	-8.523083634524703				
	1122	185	0.021481228611271795	0.07145989545064045	0.008034756490792152	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-14.724826472075241	-4.311205670992773	14.7701553957602	3.574587736462546				
	1122	797	0.0348810121804178	0.113230795807176	0.011892341351202701	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-29.15417716124184	-4.302834014378238	29.428304833635245	3.8686972450858157				
	1981	1135	0.017134558214049796	0.04431110751995068	0.009857900274969635	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-2.863254108312003	-0.4578546285204004	2.8645014198693763	-0.6508616442009418				
	1981	1135	0.017114923332887708	0.04440440611954219	0.009856536568298928	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-2.858547810931518	-0.46106348243056194	2.8597895096146386	-0.6475030307061354				
	1981	274	0.055655704964381596	0.16136732815848695	0.031014980428833494	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-1.488950858439402	-2.8227373517246312	1.4906147962731884	-0.6774064066770984				
	1356	1547	0.04137559159688649	0.07470332907316367	0.0145854709585523	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-20.560740404694673	-2.344777178687914	20.73021963911636	1.1221305679433495				
	1356	1547	0.0376511835474148	0.07561787106274627	0.0152007927798592	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-20.69520701257211	-3.3032433552010994	20.852820707098182	2.02666214050843				
	1356	1829	0.06177664164697381	0.11717078621731404	0.02390778167087029	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	12.638955435233898	-6.606128434539989	-12.526776588121024	4.340013374965162				
	1356	906	0.009939001650693826	0.019010038311806993	0.0038427877204692882	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	3.7012563649693875	0.7866783864634304	-3.699851807574592	-1.1827423496085845				
	241	1068	0.04904287741418	0.09495365270018391	0.019021623890207107	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	1.6187691901225802	-9.112809756221646	-1.5898646990754783	6.990067787622355				
	241	1068	0.04896012289529669	0.09009775407090775	0.020026228219640004	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	1.5108781890529277	-9.54266503343557	-1.4795341916605513	7.306574435569156				
	241	1522	0.07394365082833641	0.29990715619871894	0.0656428185934732	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-9.650166426001652	7.2930683435780725	9.789662216547722	-14.036453482055139				
	241	1505	0.06891654576006899	0.30223967669572677	0.06609045766394674	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999	-9.70284990837558	6.967066265519227	9.829520953178546	-13.771772172297837				
	724	142	0.03330200055111571	0.09251268929232276	0.020107113199252607	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	12.587828274841655	-7.36611721740672	-12.52924927090823	5.269432176174065				
	724	142	0.034141180163352707	0.0919663281575628	0.01973792096993421	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	12.553958469623758	-7.484753211863718	-12.493627527981685	5.429335812537364				
	724	635	0.029144268726106693	0.11341811452499997	0.026382986444480706	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-48.2466824548	-0.356529262502242	48.85163385548363	-0.2869669811307317				
	724	635	0.031160605165142612	0.11642189961294197	0.026129163735860994	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	-46.86547377573901	0.09463192736374965	47.476120587925635	-0.782030866080313				
	1843	1699	0.01847791048147109	0.03450809779071808	0.006890176187932486	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	52.88161165732609	-17.506786018522153	-52.388651694181796	17.632100123991343				
	1843	499	0.020708220542356798	0.0381667725978009	0.0409361975097656	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	17.799598861276085	-5.260071697134585	-17.74144420286056	0.6376270516900446				
	1843	573	0.04802408723676951	0.17573335578499394	0.03953441745276379	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999	54.807594602779034	-8.256522775593261	-53.54698748738419	8.337030156736924				
	1843	172	0.06068034780547492	0.19690780765227991	0.044748991992214715	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	0.003548692473777586	-5.193045090831997	0.0	0.0				
	1843	619	0.057677582859126914	0.19454005206084596	0.045623477304366014	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	0.0035064338367745227	-5.294613438608656	0.0	0.0				
	920	1761	0.021093327778722602	0.052054949639306396	0.011150821473183106	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-32.128618531805756	-13.408694126928511	32.36175670935691	12.762014588879152				
	721	1128	0.004669318862795829	0.015432219003022194	0.001613828885894731	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-19.973956216313542	24.192607326683333	20.01574498532252	-24.232302566742508				
	721	558	0.007736321725741957	0.025257654709656283	0.002811979905754329	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	-25.37304377072133	-18.125170756750354	25.440750505516686	18.03377774829501				
	1699	1884	0.0617601541569852	0.11855014189557705	0.02384629346138099	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	52.388651694181796	-17.632100123991343	-50.77353830444164	18.014223311509937				
	1884	573	0.05266975447341102	0.10477609744294793	0.018749844859855196	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	2.967027319118888	-5.328814631864134	-2.954414610047322	3.231350332914674				
	1961	615	0.03432879619047981	0.07044564889486407	0.012872229909896898	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999	73.7236817999684	-14.229958698262232	-71.92432684145822	16.560815300249278				
	1961	1640	0.031042888074237895	0.06348160007296406	0.006167556372448801	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999	-51.04128181511015	8.87529693098569	51.82029488554468	-7.949911362710154				
	1961	1640	0.0102614711141102	0.07685326045548917	0.013676223582953206	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	-46.78253404517395	-7.4992483788030455	46.99643116320005	7.620711597375523				
	1215	1686	0.0013142682798933194	0.004943872395176906	0.038483826154009394	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	80.3022682877898	16.68754610462241	-80.22081757601478	-20.597273606932493				
	1215	1595	0.004621125718759369	0.02001740064266139	0.0701900533887763	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	-67.29039561977078	-11.818549961538745	67.48371776365353	4.9187369306208035				
	1215	1595	0.00502578327343427	0.020957491258487088	0.0688513271602727	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999	-64.20588292744752	-10.828136365409327	64.39692998777868	4.035143375409967				
	573	1446	0.048961017399094996	0.17271062098860693	0.0387964333766606	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	31.313904796680053	-7.166479143596755	-30.88026981534393	4.313543979505115				
	573	1295	0.0615253766053123	0.12334464406191696	0.023520609629701796	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	25.18749730075146	-4.401901346054843	-24.838490471258673	2.4583550658361846				
	135	1446	0.035509793886304784	0.12913589887528695	0.0297632750571892	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999	-30.543625781673544	-8.58701802027053	30.86547385260839	6.472663721749342				
	135	653	0.03247771798772741	0.12132911204315798	0.025653499182569806	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	19.360190543664125	-7.395847906497176	-19.23696480271464	5.07464934826472				
	135	1574	0.00877755205777288	0.024484662505369598	0.004358881940082179	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	0.09979895784063592	6.005638838605516	-0.0966405550064519	-6.468214753550555				
	135	1295	0.11177960276542198	0.21751241848491495	0.04086222313811259	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-24.08769136942777	4.13966807347435	24.728213802744946	-7.3791096881476355				
	135	1458	0.04242106892688201	0.15812626246690695	0.033220318495985106	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999	-9.152349560319426	-2.101050143821346	9.18519703817134	-1.389013934825399				
	135	1458	0.043069498534295717	0.16552926692364694	0.031921661774013205	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	-8.758058960373793	-2.0839525407970254	8.788613955177071	-1.2698987563577384				
	135	1458	0.0409610877723806	0.16579652542662793	0.0325186464476166	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999	-8.766292999756873	-2.225046249534241	8.795440510886106	-1.1931764480004101				
	1547	713	0.010440489120292502	0.020918377411416708	0.004661195172686128	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	5.999873308615776e-6	-0.4931195093070423	0.0	0.0				
	1547	1230	0.04408821712199881	0.08275736586306516	0.01687049541714139	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-10.412704117528643	-7.736698383953954	10.477412995533886	6.056024557997575				
	1547	287	0.08039250599004329	0.1585104823188019	0.032229289282155196	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	0.13916073220869649	-9.309864159351859	-0.0951937989192083	5.948250135654114				
	1547	267	0.02273165998279679	0.08333478975068814	0.020241227156138505	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	-30.060126455737034	1.1905821986217358	30.255389041982006	-2.6267285278418937				
	1547	1049	0.015745784873515405	0.05897732068015729	0.014084887783913397	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999	20.470907924544072	8.150285875188978	-20.396758080548363	-9.35078423141688				
	1547	1680	0.0368807245804928	0.06756055558631195	0.013676338747011496	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-11.98794343379818	2.670531084531392	12.042059937314784	-4.021185888740515				
	1547	361	0.007003613443089181	0.024494154812632094	0.005588688559323548	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999	-12.097343639659327	-3.106771077575419	12.107555346272845	2.550397176525387				
	322	1230	0.054871032436381105	0.10129943460782499	0.019235859455312605	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	13.19332201835273	-14.390307629892392	-13.011688288509246	12.663508282522127				
	322	188	0.024229609959181404	0.09474553821758827	0.018290379673289104	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-55.76082804375646	-0.13959068955090517	56.468039177058884	0.9303568484950422				
	322	1680	0.05933402178001221	0.11318463964821994	0.023122959966938892	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	12.238029574122013	-6.091406561783063	-12.141477689998878	3.815602907933762				
	1382	515	0.012454248260040802	0.024363330929145197	0.00471632601597812	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-0.1480418749601656	2.527192625901251	0.14894946567627684	-3.025816934176904				
	515	845	0.03552971220016012	0.08540923021642029	0.016452968145716892	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999	-0.4973559445145573	-0.9610580015298676	0.49744147143500894	-0.7837209112859033				
	515	1320	0.03095234394217841	0.08024687774375637	0.015975392493330895	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	0.3484064788382805	3.986874935706772	-0.34155026230549806	-5.656673239566236				
	1751	460	0.011901942466613807	0.0414621789717763	0.009965487304628836	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	-34.644053555153796	0.7841776089769074	34.77754053753818	-1.3908044440034404				
	1751	460	0.010048289025202405	0.044347734283097094	0.009551582554355259	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999	-32.88292733629051	-1.1265050604502087	32.98434653708923	0.5469759247243157				
	1466	1592	0.016934862659829207	0.048675081407565185	0.020953083468386407	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2621754632118614	17.062268788249625	1.3122053335468045	-19.27365370829543				
	1466	947	0.008745490803832653	0.029207171156944208	0.006743738145371903	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999	-15.221147673762637	-12.929954988067582	15.251193760441383	12.263085307510694				
	1440	1592	0.017418286694119198	0.04847567711204289	0.0103044195204601	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	-1.2877607469746273	17.45051305103462	1.338042658005042	-18.468666720155223				
	1440	947	0.009025728295291772	0.02908129705265159	0.00680583065354358	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999	-15.703529538150985	-13.204902749363542	15.736284713073287	12.536265443006142				
	1042	868	0.014086874750349697	0.026939163293316987	0.00040535680854320483	57.99999999999999	57.99999999999999	57.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	4.573135964087109	8.985611525826311	-4.559915402480609	-9.004282666931124				
	1042	1231	0.012390437537967198	0.01952477877540509	0.00029845514036714986	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	-9.717675610909174	5.575399792050925	9.731998702138604	-5.5852865664690015				
	1042	1811	0.012172535995133205	0.019360922156572296	0.00031097338662017113	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999	1.3441855415704547	3.2576194799111073	-1.34278296515677	-3.289178619275147				
	1771	745	0.00512523189079203	0.009210323868013308	0.0019125219211727394	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-19.341403591631092	3.6464708739277665	19.360357673651173	-3.8132543533233134				
	801	745	0.005003781754568221	0.009839412712978654	0.0019377757394034392	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-18.33862819470592	3.364575313843108	18.355232973487556	-3.535434313169218				
	722	1010	0.0199603926991695	0.11066500833733896	0.021068487623440997	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999	-26.651922768789284	1.504620492649033	26.790079585628483	-2.927394545281361				
	722	990	0.010901602941397604	0.0547409973757211	0.011296400056180501	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	34.213450643618955	-0.7809684512666268	-34.09026965726877	0.23310603314039652				
	722	1164	0.03148592768975771	0.22932751678322397	0.0856083323591836	259.0	259.0	259.0	0	0	1	-59.99999999999999	59.99999999999999	28.528444700855076	-4.203780619810163	-28.281075051052294	-2.800017026203066				
	722	99	0.041225725008978	0.2793658111141169	0.13259839174473698	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999	-45.66039703340957	-0.1982697595441904	46.5077484376683	-7.907873326307792				
	451	215	0.038001099530775115	0.19840580978009104	0.029207783298572505	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	9.405244686733752	-4.163508260168524	-9.36946392242913	1.3778448069805223				
	451	990	0.0177594066909873	0.09358330555380318	0.017893038061695204	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999	-30.6716558894533	-1.7607942802161265	30.8362615555186	0.7987475448398165				
	1439	228	0.020331033179324467	0.3569380887083444	0.0025787857761885424	89.0	89.0	89.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	7.784656558027767e-5	0.489148436344907	-8.738820017787788e-7	-0.7491518271232331				
	1439	1164	0.016955000473335403	0.031636461601485505	0.006951344088683838	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-17.740210403931165	0.5509178012678376	17.79288241470332	-1.1605843657267476				
	748	1164	0.018718706401407298	0.036545954720918095	0.007368223036399109	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-19.6244893406092	0.5502468549843552	19.695710381690628	-1.1611393570916078				
	93	1655	0.0625316902116388	0.12728934316843293	0.025499836776256595	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	7.370812684131159	-5.477844893343054	-7.325863664427762	3.013868977652764				
	93	1655	0.0667563403857844	0.12512973889645193	0.024911210242915004	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	7.225965964431024	-5.692460494125511	-7.177982738337523	3.285916810944368				
	93	372	0.05345174131068208	0.22363736328897493	0.061955177296400085	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-32.60240231185138	3.9746500827825058	33.19651974123535	-7.720870633878733				
	93	372	0.05349104045378042	0.21807715715355994	0.05224195717491489	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999	-33.34216933025425	4.8287196402217525	33.96563613101437	-7.541834012622546				
	845	1221	0.0030729564342564003	0.010924113591821395	0.00253761282619089	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999	33.644821057627624	6.582917725249628	-33.61072386287551	-6.730458825302881				
	845	778	0.002911785565070809	0.011279526898845095	0.00247869265701156	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999	32.580471695819156	6.408320853608224	-32.55016221992397	-6.553443465674631				
	845	150	0.0032881696725069976	0.07610990448052506	0.001139793662265493	415.00000000000006	415.00000000000006	415.00000000000006	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.133013571596598e-7	-0.12091673526393527	0.0	0.0				
	845	528	0.0032220457554217245	0.07517339771102367	0.0011753297192410278	420.0	420.0	420.0	1.0	0.0	1	-59.99999999999999	59.99999999999999	1.1805387775790135e-7	-0.12468668163827451	0.0	0.0				
	845	1550	0.0027457404802921203	0.014020984462544295	0.0030191236327900503	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999	7.24546268779829	7.008178884501547	-7.242773958445073	-7.31436717293485				
	845	1320	0.06689093523517813	0.17017158401359295	0.035846971364426404	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999	0.42835354699609407	0.4218738991102017	-0.4248344195175662	-4.200551027937196				
	845	209	0.00668108986175503	0.036056446006401385	0.00899129443732928	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999	-46.57534214441249	14.042326326996232	46.725236906370995	-14.185436439089713				
	845	209	0.0070136780941179	0.03319389394851402	0.008532867534909862	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	-49.9333151822202	16.494927505595864	50.11714946955662	-16.528407560942227				
	174	1640	0.23109318876793097	0.25334587222283683	0.0233989811938209	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	-9.615993218665906	-0.039343083523838966	9.821906365108688	-2.2466896472979117				
	174	1640	0.06714649715125563	0.2325604913318529	0.023958479405902303	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	-12.964136254967334	-5.774379574601335	13.084207224924876	3.61840939594655				
	225	274	0.0284987232697271	0.07149620659757408	0.016279008347943	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-45.68700503765689	-5.33822136804301	46.23333199450526	4.892261086610062				
	1573	274	0.0075295454894537105	0.050772298679208384	0.013197060671388202	247.00000000000003	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-26.97848091526126	-8.17799896902941	27.031091642333134	7.04577137566154				
	495	1761	0.01979995323019149	0.04970287708301137	0.011048851805169098	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-22.55783388406061	0.7771634917596314	22.64962015945298	-1.7684072134646345				
	714	727	0.021773642413616207	0.0415300595364533	0.008258724933606573	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	2.0465270465146053	-24.777624221342993	-1.92557989855413	24.113644779980106				
	714	460	0.0194417659125067	0.08419195600774136	0.01887395203519609	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-15.260720073164405	-0.6362946236068644	15.30292044415947	-1.212380832078581				
	714	744	0.007576099841492247	0.02482601956120129	0.006400150077484549	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	11.267423700914762	1.7789627582794159	-11.258146759871646	-2.4347893556461515				
	714	954	0.013393785534909957	0.200672404647453	0.006720192852046933	158.0	158.0	158.0	1.05	0.0	1	-59.99999999999999	59.99999999999999	10.588045854488636	1.9388621287788	-10.571919732709949	-2.3477982825968358				
	714	1484	0.011414088102397498	0.02792871897464149	0.00673030182165233	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	1.890034404633953	-8.239274512801797	-1.88305620952323	7.53246026804019				
	714	1878	0.046338730531562115	0.17745641675632295	0.03842593968730891	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	-28.871263492485056	0.48724125454726147	29.233853647950575	-3.263092827063161				
	556	267	0.011989931400222703	0.045796175493476886	0.0105305295993076	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	30.359254696339004	-3.3574577187215398	-30.255389041982433	2.6266723312566946				
	556	1878	0.02071399734341541	0.07920171738052738	0.018820212818863803	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999	-43.85673645761751	-2.0083328953363075	44.228250922390686	1.3897881426262506				
	1829	1741	0.12073616490121902	0.22068323353870598	0.041438524228911804	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-12.296852492041257	-4.200327719784056	12.478086903479408	0.15839239390907867				
	1592	791	0.0101699612787599	0.027057570700501094	0.0054949736595526315	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-27.207619766599837	9.428222159290373	27.28375501133074	-9.838659677832771				
	1691	1195	0.3030379310825471	0.6217400208434564	0.12695848384473496	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999	-4.504054358077774	-8.491117132673073	4.56313406518476	-6.01495079504625				
	1691	1458	0.057110149541320335	0.22282575811014496	0.046426588710998196	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999	-7.788484792109747	8.064314665830675	7.876879642379627	-12.876761756724225				
	935	579	0.006947236374976109	0.04065819933134358	0.004889541474293922	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-12.89099250171879	-5.978253683878643	12.903532825369357	5.5116409860073645				
	935	1389	0.0021355560819916394	0.012555749329328495	0.0014944461887106298	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999	-23.127446324027044	-14.323456776117856	23.14175267108409	14.242662853753012				
	206	220	0.010130375205864751	0.2114456767063215	0.0005890905442725628	150.0	150.0	150.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999	-19.376038118630596	9.109048667852365	19.4134494967556	-8.400436591215152				
	206	209	0.3639044275165001	0.6850134594532318	0.141234807817385	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	18.017022140183254	-9.544839508958553	-16.984954141506492	-4.108310713477454				
	1731	615	0.036468897167802786	0.07237830692277025	0.00711775597340427	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999	-51.67864650369771	23.819685164990826	52.8215844715372	-22.29246768138953				
	1731	1677	0.047675801253735085	0.10645635552810498	0.00964604768491723	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	24.259124434352426	-34.26663324700578	-23.465822481773877	35.011312076765016				
	349	143	0.003883978425641079	0.012268790809691905	0.0012312350589782004	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	34.17209641697136	-37.288101276728206	-34.083539097843826	37.4295750234049				
	349	1903	0.005123431993501728	0.017423477469071698	0.0017314813138320992	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-48.035235007259026	34.5220661792966	48.1956527809209	-34.169791698472395				
	1963	80	0.00800011759482091	0.01924892500309509	0.001957850208219611	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	59.52652647939559	14.169826294815868	-59.250268049489044	-13.71612649304081				
	1963	1389	0.009970985651364552	0.031181418718604383	0.0036225014685527398	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	-54.25130800794399	-15.378952649464242	54.54292719119779	15.89408212238579				
	1963	1389	0.009539563199536867	0.03152742421392858	0.00350860267714877	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-53.67512110631002	-16.122869215967377	53.9507075601005	16.649308941375978				
	1767	1068	0.17487653678640688	0.33651949163418976	0.07003812896645208	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-22.86234807301444	2.2305582516612956	23.747642935624576	-8.435439544060166				
	1767	1068	0.17366002690796606	0.32845578930326114	0.0709419859305373	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-23.291740122313435	2.4727764802862504	24.207726623534644	-8.750842778868918				
	780	209	0.008370034033402328	0.02716726374332609	0.006120785568166518	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	-6.544687335719529	-8.244290307442022	6.553093187749674	7.626324974384673				
	780	745	0.005864571205371991	0.014664883779224001	0.0027473895399901106	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999	-10.392412642198998	6.350709279881446	10.400789294003514	-6.618553864196065				
	1974	209	0.009273702076465822	0.026683437494933602	0.00614343622832419	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999	-6.305314253493444	-8.123960560605791	6.314187233101276	7.501833395466841				
	1974	745	0.005113324475460688	0.014017146083411794	0.003037280065137431	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-10.15018878124531	6.23139949877076	10.15718475397192	-6.5314947159754455				
	886	1401	0.010671524439440099	0.027411298843771192	0.00046189378544222613	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	15.230551730930339	4.564405304327168	-15.205746235035388	-4.5508366341494275				
	886	1231	0.010357716564051801	0.02680555375244469	0.0004561029966990458	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999	18.274113817651312	-5.253504682194077	-18.239737928748063	5.292840488011225				
	886	198	0.030192767202341892	0.07342225605057547	0.00125462824802939	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999	-35.266884900354825	2.004399522214838	35.61304565018998	-1.3003772552188482				
	1019	1164	0.0019298694137353403	0.005177120349979959	0.026587819510096703	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-14.844614776806047	-8.134236905536245	14.849653922215944	5.434370086007192				
	419	1164	0.0019652879661149303	0.00549916202480067	0.025796763998050195	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999	-15.022475021874698	-2.444869820149139	15.026845792289462	-0.17627759946169091				
	1550	1482	0.005365339271635192	0.14061395913485303	0.002986684292022658	225.0	225.0	225.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999	7.242773182507173	7.6490384775931535	-7.2373020342492405	-7.834824034350755				
	1482	1811	0.013058715167576397	0.0202616184832901	0.000311701989127323	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999	7.2373020342492405	7.834824034350755	-7.2236514655296915	-7.847567374198275				
	1308	209	0.11670704929746706	0.22963087530127194	0.0444691115324255	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999	-23.671293611625966	-4.801204864050657	24.34268763157263	1.5802831649598326				
	199	1446	0.015281718602455193	0.03162978373495858	0.006275270494306455	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	10.109225698003593	0.014795962735539623	-10.786207701254458				
	1063	685	0.045645615807897395	0.09083459107712835	0.019197819575477396	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999	-1.34802927457504	10.292272689682061	1.401723421247134	-12.30274491842292				
	240	1761	0.012923982424428698	0.02705467050231989	0.005822171367244788	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999	0.0	0.0	1.2153791573127833e-5	-0.6460098260333779				
	830	1548	0.0032961127560306304	0.019680155760482893	0.00936728873969708	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	-53.705494801989964	2.6885749060638644	53.79185776375952	-3.2088763657106485				
	1840	389	0.000437901498894207	0.005846167821113951	0.176215038203156	778.0	778.0	778.0	0	0	1	-59.99999999999999	59.99999999999999	83.62594126261675	-5.248000029886404	-83.59962930851293	-14.973049318258951				
	1840	1696	0.000464982706275769	0.005803209306922743	0.17068320829988504	747.0	747.0	747.0	0	0	1	-59.99999999999999	59.99999999999999	84.92324318296666	-4.436023079139562	-84.89441302509444	-15.129737212445018				
	1840	1445	0.00356497986308299	0.042748706352409016	0.33981039057165413	729.0	729.0	729.0	0	0	1	-59.99999999999999	59.99999999999999	133.50040914653573	-47.05041897242367	-132.93389757928543	13.867020652784879				
	1840	1445	0.0036506723232781505	0.04050772057776671	0.3467416617995869	696.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999	140.60960223529744	-49.883331850517806	-139.96425774003595	16.252025625690802				
	850	1878	0.03288857487873168	0.06665566549337466	0.01358706770504359	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	-2.783507180151714	14.38635413850714	2.8536000143978257	-15.743000637315996				
	1242	1328	0.031218851078934996	0.06304246583962107	0.012064736709453194	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999	9.39101095357374	-9.278013347062187	-9.343474606749409	8.081598588418473				
	1242	361	0.006830272168110591	0.025016672427929494	0.005682885293215508	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	29.18335257198504	7.230444126362068	-29.125291850530928	-7.622920522568147				
	1242	1878	0.04424561573282999	0.16421677804264095	0.03555691266672171	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999	-38.57436352555878	2.047569220700119	39.19687141123467	-3.581908613082082				
	168	1144	0.015449730944819698	0.03789877423884349	0.011233102402323902	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-2.794470794249174	5.115624743020958	2.8002673068405133	-6.313816682261616				
	168	558	0.031803188227904004	0.08349790558481587	0.008508610722422604	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-36.522956518544966	-7.846808794330061	36.93143286262905	7.983851899112429				
	168	1783	0.00843561891140416	0.04099647319754308	0.00718384138790891	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999	-52.73333196856556	-5.551823289672064	52.95240260917466	5.834998426548558				
	168	1783	0.008601462415382273	0.044022043827471796	0.0070859808322945635	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999	-49.15688198492827	-5.691793460807371	49.351386471064764	5.916416008726096				
	168	588	0.011512416723766395	0.02493513437453659	0.0026934038234129494	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999	39.386262799371316	10.077638770056936	-39.20993330010444	-9.984999855464178				
	188	1534	0.01904547234009949	0.03578988037634638	0.00796553614681587	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	1.598591400408527	-16.484101430559946	-1.5532976658708	15.693653757575898				
	188	1458	0.020278209919855003	0.0846958954063058	0.016806536077614904	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-58.06663057746741	15.553744582064905	58.74207429222788	-14.569267707394696				
	1516	1640	0.010475342055486494	0.03885795569050588	0.00548640103664109	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-3.49248374232836	-1.0473580844592298	3.4937076229694592	0.45249820024714477				
	898	1640	0.010633225415090595	0.03921323239772488	0.005467601131942121	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999	-21.888100493378897	-9.40893772218851	21.94338065041154	9.018344584729201				
	1741	314	0.029075492059808195	0.09472808051986988	0.021788749277826393	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999	16.80789210037609	-4.244650231978854	-16.72894325521994	2.1631486712258408				
	1741	388	0.06706880715987644	0.12784358118837696	0.0266931571151712	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	3.240969269824883	-0.07517784208799969	-3.233263689778574	-2.7697780397136182				
	1741	1291	0.004264960144797341	0.013025083836897296	0.0034950468330406585	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	-70.91558586921445	-15.065736277460026	71.12385010182459	15.324231455988954				
	1741	1716	0.11042546216951202	0.21210197329072697	0.043153350136483096	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	17.239212565118965	19.999096705746055	-16.422393229126172	-22.79272632959878				
	1741	1716	0.11936950201506502	0.22517020328914988	0.044963941111377394	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	16.33082202067218	18.40322938876514	-15.553468959756389	-21.48247776536214				
	932	1135	0.05060293774056809	0.13479500341159292	0.032290198379134785	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	-0.19611612309236082	-0.16626221270877825	0.19736805569727264	-3.48099559342565				
	1374	791	0.018466329927488194	0.05135269149221248	0.010432329365164	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999	28.801785802376838	-12.034437669222173	-28.64258051774628	11.313927799420812				
	1057	579	0.00209153213980095	0.011846062600419392	0.0014718280520727898	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999	-32.919362144779114	-10.316317576840481	32.941880864965746	10.28111517485664				
	1057	1389	0.007246631092801691	0.038806805664986385	0.005167118339411455	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	-4.030657423655831	-2.0132807687714687	4.031920047846422	1.4491868562452255				
	215	1164	0.0027306237259553698	0.013456354439331693	0.00320271434461419	204.0	204.0	204.0	0	0	1	-59.99999999999999	59.99999999999999	-14.57725681374865	-2.9083411454236026	14.58314934945068	2.6105725834895157				
	160	976	0.009504187290072443	0.04082627766174258	0.00262732554237172	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999	-16.295107974721823	-3.8178056252434383	16.318329652174278	3.6167562185885336				
	142	274	0.023575439013205496	0.06884787701221928	0.014482474056663891	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999	1.148655080598234	-6.498877100824539	-1.1416104335443635	4.88437135712633				
	142	274	0.0257229469473101	0.06869018707818156	0.014402170728775702	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999	0.9790410991281658	-6.4798016756043895	-0.9714750161097754	4.873993936999954				
	1010	342	0.021342701846874302	0.12338330077495396	0.022267345438199106	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999	-29.078495135623932	2.452664003356254	29.25440024462047	-3.7607967955024364				
	1275	1550	0.002933851098474579	0.013837448659546194	0.0031623908378747294	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999	-8.32667274284981e-15	-5.1219917896156156e-5	7.759378998645474e-7	-0.3346713046583033				
	835	1519	0.005344046254027629	0.019540305698197293	0.00233181846228568	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999	25.228449052599792	-8.023130210307643	-25.194470459715806	7.891042591075884				
	835	1677	0.008662486259933084	0.018853397158025788	0.0017136419937144997	104.0	104.0	104.0	0	0	1	-59.99999999999999	59.99999999999999	-23.325149450557912	35.12992510088923	23.465822481773877	-35.011312076765016				
	835	1595	0.026073092356123994	0.09120197771698468	0.010689179896747203	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999	33.08569513110724	-13.89342810853694	-32.784005277413264	13.769608115405752				
	835	1903	0.013088960405286398	0.044564875043610966	0.004622097480674269	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	8.49287105139969	-17.928753829767366	-8.44707694786459	17.57353185701863				
	345	906	0.005696622015722102	0.011090990473728196	0.0022634437353983503	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999	-6.6942436916975305	-8.05902804560214	6.700184213482303	7.836137059783102				
	906	388	0.16586064145891194	0.3040571838824658	0.0645205178227946	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	-3.0003324059077117	-6.653394710174516	3.0322260614818113	-0.07732933340958147				
	460	1878	0.040575688052549984	0.14885836108463296	0.03443229819068962	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999	-25.851643977344136	0.6916452751463076	26.105394700666277	-3.5017204807982822				
	460	1878	0.04413288727742849	0.15638176304741191	0.03746797565599899	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999	-24.524324260233403	0.6186759923358286	24.7731657514179	-3.8077441066990305				
	460	1878	0.03849547268077732	0.15198940559033294	0.035749628566345205	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999	-25.480693632904376	0.12028123308533059	25.71382118871207	-3.083962814718962				
	1316	12	0.003619355349324638	0.014733657638524193	0.00154827847404405	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	-35.23346805788199	-6.284979264528009	35.27537575490502	6.284101052905577				
	403	12	0.0032662289991527782	0.013530636286232594	0.00886460504002869	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999	-35.24285927455176	-9.059584742272293	35.281740715150654	8.238982807438068				
	1769	12	0.0032070213322900184	0.013115357146030295	0.008724059277310972	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999	-33.658242852577345	-6.1367269929420525	33.692017409513234	5.308314197690528				
	829	1639	0.021462725524164533	0.19819930761283303	0.0008992253100725776	159.0	159.0	159.0	1.15	0.0	1	-59.99999999999999	59.99999999999999	-104.00387112026488	-4.9690871254254	106.7202001907123	29.971076877041337				
	1587	99	0.00455356810550485	0.022632147200411692	0.0053097363397385895	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	136.66992711225961	-26.896760176285138	-135.83089537536358	30.508084724604796				
	1587	745	0.014748416011630098	0.07338034777290886	0.016525138122135297	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	56.64754694694707	-10.127459599086796	-56.18573196847322	10.68760573552206				
	1211	828	0.0018661234326846899	0.012672679945109396	0.00310805404135259	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	9.127594401190739e-7	-0.3894501133575429	-1.8556328692960708e-8	0.06076434227896836				
	1211	11	0.0018061243973299902	0.012550749549405599	0.003007017904981041	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999	-167.58971995991175	61.70659476429032	168.1347691561175	-58.235697095660896				
	1211	1640	0.0118715735322721	0.08717362931952524	0.0165419922390506	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999	89.8316055635752	-29.820162762911757	-88.83165546625115	35.38401191601476				
	1211	1640	0.0119683957487298	0.08457423290470427	0.0165472685315833	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999	92.36820260641844	-31.17188754014016	-91.29873063946715	36.94986446606929				
	1211	73	0.18078266686373395	0.21179060697622187	0.016859484266056695	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999	-6.925088018289172	-0.24335458372720134	7.007788123480865	-1.4617767856773183				
	1211	73	0.165569007868404	0.188021388866946	0.017410700919264915	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999	-7.685001104552159	-0.08173976415367114	7.778568031980355	-1.6729376563701979				
	830	1548	0.0036595127509063997	0.021761073728569287	0.010182354627898897	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999	-48.562509853709436	2.3689507787615014	48.64091565759955	-3.028805631874516				
	953	557	0.004728284302163869	0.014470322175905992	0.0015676527905831995	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	18.214283292018514	6.896941096033771	-18.19812083668153	-7.021705223579265				
	953	1595	0.017445243665482793	0.05734789371709898	0.005895208777541293	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	0.13353230663435234	4.99185095602397	-0.12909440751721815	-5.631741132685121				
	953	143	0.007395926037151371	0.022883977810961787	0.0026599287383556407	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999	-59.773174995871706	-8.736559407548343	60.01543651807671	9.188306314760721				
	953	143	0.007167281691083682	0.02386323718413711	0.002449476653567521	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999	-57.50846939968671	-9.625318518808418	57.72718926642395	10.079262078970931				
	953	1671	0.007561630941554901	0.023725401745034392	0.0025878941050171897	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999	98.93382879690556	6.4730858742990245	-98.26602638434791	-4.663614323561698				
	342	99	0.0398347547346074	0.21155951179098095	0.04030794653054331	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999	-29.357895284614845	2.878954243264895	29.695425964390935	-5.317286000777605				
	1655	965	0.041098351074997305	0.06764336391650137	0.014535790112242094	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999	6.278145790474396	-0.6857492086058516	-6.261993933826791	-0.7417787480622771				
	1655	965	0.0367238347299714	0.06688757557775815	0.013863935458352796	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999	6.503907307883669	-0.36492333782097003	-6.488378781265408	-0.9936955471818131				
	557	12	0.005744418728352989	0.018784407540347894	0.0019756219479371796	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999	-6.297245016253085	1.2703726648027343	6.29939671688826	-1.4825564812744951				
	1128	558	0.012306633522771294	0.03815759199570678	0.004320006089070811	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999	-8.93170050604833	-21.71777661663419	8.992303653142455	21.426890065966393				
	1128	1671	0.007693698779830709	0.026027131180599287	0.0026014792394153815	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-27.798277911719193	14.48784049089701	27.867362017914253	-14.539605374449152				
	1128	1671	0.007523939245140179	0.025585541351953997	0.0026777351091862712	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999	-28.310792905639225	14.702442504538341	28.380763059788755	-14.758343825230313				
	1519	1903	0.008973152152765076	0.035237526432420084	0.0244780413247012	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999	-2.557465024547481	-19.354666484241744	2.5844679729328193	16.75326494243583				
	653	984	0.03385350407427182	0.11607490595109898	0.02619172365858689	164.0	164.0	164.0	0	0	1	-59.99999999999999	59.99999999999999	9.285453391697178	-6.543473562630051	-9.25038510654196	3.81287449774007				
	1540	1715	0.0008522645230539141	0.005975373621026519	0.05288535949312292	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999	-16.262477266167583	-3.5070546087992622	16.264511728596524	-2.3460296168208177				
	193	1715	0.0007884211487643418	0.00583516034607775	0.0547091453336761	218.00000000000003	218.00000000000003	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999	-15.67013744095743	-3.3937884263829647	15.671883549699132	-2.663131524101867				
	194	1878	0.021041971528567405	0.07292737066153109	0.011007959818571797	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999	-6.80520660248659	18.930748061146218	6.885737309250245	-19.869820017406365				
	1444	1878	0.046994698654816	0.14946488572751396	0.025448809956937997	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999	-18.904157862329598	12.077994841615398	19.13149855589485	-14.166059092060419				
	314	1320	0.04536849382432181	0.15308254025138898	0.0364404977597296	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999	16.633915527213695	-0.4143232577242006	-16.515763508928323	-3.0568012618823777				
	1816	1291	0.017158303284043396	0.08380795251899346	0.0771763112468999	202.99999999999997	202.99999999999997	202.99999999999997	0	0	1	-59.99999999999999	59.99999999999999	-6.66833033374446	-0.8268768872350452	6.677133409712313	-7.518290002592852				
	73	1479	0.024111423956932755	0.41061057175361215	0.0012109399457013359	77.0	77.0	77.0	1.01493	0.0	1	-59.99999999999999	59.99999999999999	-39.63758325913858	2.1819330997200375	40.000000963074065	3.8613730676587013				
	1320	1291	0.06990692331961912	0.2296629810166169	0.05297197016240282	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999	-21.82249867012307	-2.7264805468582076	22.138843044512168	-1.8958834744429922				
	1068	1681	0.0018724093544390103	0.013438034844268998	0.0034242722140625102	256.0	256.0	256.0	0	0	1	-59.99999999999999	59.99999999999999	60.70511491018109	10.059683212959818	-60.64352205098247	-10.011349573060249				
	1068	1681	0.00182140412243409	0.013989459149493797	0.0035867460652487396	267.0	267.0	267.0	0	0	1	-59.99999999999999	59.99999999999999	58.291980983519096	10.181538033230972	-58.23656230702889	-10.168280700868946				
	976	1842	0.00139903513921611	0.016344718879717394	0.006753472759572321	345.0	345.0	345.0	0	0	1	-59.99999999999999	59.99999999999999	68.0361136412252	-20.93274946127176	-67.97455624519972	20.87497825766439				
	976	416	0.0016954687813496724	0.07252538484226558	0.006667275309145454	436.00000000000006	436.00000000000006	436.00000000000006	1.0125	0.0	1	-59.99999999999999	59.99999999999999	68.25811968986918	-20.71323732692023	-68.18131145160048	23.242333165376206				
	829	198	0.017252369793136605	0.05430785360292338	0.0009443118953467346	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999	74.91389913102529	0.9253340633597595	-74.05907741676208	1.6597339405895484				
